# 变电压题库_0da838a1

电力安全工作规程（变电部分）试题库一、填空题（50题）室内母线分段部分、母线交叉部分及部分停电检修易误碰有电设备的，应设有（明显标志）的（永久性）隔离挡板或护网。事故应急抢修可不用工作票，但应使用（事故应急抢修单）。工作票应使用（黑色）或（蓝色）的钢（水）笔或圆珠笔填写与签发，一式两份，内容应正确、填写应清楚，不得任意涂改。一张工作票中，（工作票签发人）、工作负责人和（工作许可人）三者不得互相兼任。第一、二种工作票和带电作业工作票的有效时间，以（批准的）检修期为限。只有在同一停电系统的（所有工作票）都已终结，并得到值班调度员或运行（值班负责人）许可指令后，方可合闸送电。雨雪天气时不得进行室外（直接）验电。雷雨天气，需要巡视室外高压设备时，应（穿绝缘靴），并不准（靠近）避雷器和避雷针。电气设备事故停电后，在未拉开有关刀闸和（做好安全措施）前，不得触及设备或（进入遮栏），以防突然来电。非运行人员用绝缘棒和电压互感器定相，应填用（第二种）工作票。工作负责人应督促、监护工作班成员遵守安规，（正确使用）劳动保护用品和执行现场（安全措施）。在转移工作地点时，（工作负责人）应向工作人员交待（带电范围）、安全措施和注意事项。13、工作期间，工作负责人因故暂时离开工作现场时，应指定（能胜任的）人员临时代替，离开前应将工作现场交待清楚，并告知（工作班成员）。14、操作人员（包括监护人）应了解操作目的和（操作顺序）。对指令有疑问时应向（发令人）询问清楚无误后执行。15、SF6开关进行操作时，禁止检修人员在其（外壳上）进行工作。16、在高压室遮栏内进行继电保护、安全自动装置和仪表等及其二次回路的检查试验时，需要将高压设备停电的，应填用变电站（发电厂）（第一种）工作票。17、低压回路停电的安全措施之一：工作前必须（验电）。18、对连接于电流互感器或电压互感器二次绕组并装在屏柜上的继电保护装置上的工作，可以不停用所保护的高压设备或不需做安全措施的，应填用变电站（发电厂）（第二种）工作票。19、在带电的二次回路上工作，禁止将电流互感器二次侧（开路）。要严格防止电压互感器二次侧（短路或接地）。20、高压试验应填用变电站（发电厂）第一种工作票。在一个电气连接部分（同时）有检修和试验时，可填用一张工作票，但在试验前应得到（检修）工作负责人的许可。21、电气设备操作后的位置检查应以设备（实际位置）为准，来判断该设备是否操作到位。22、在无法看到设备操作后的实际位置时，可以通过设备机械位置指示、电气指示、仪表及各种遥测、遥信信号的变化，且至少应有（两个及以上）指示已（同时）发生对应变化，才能确认该设备已操作到位。23、经常有人工作的场所及施工车辆上宜配备急救箱，存放（急救用品），并应指定（专人）经常检查、补充或更换。26、单独巡视高压设备的人员巡视高压设备时，不准进行其他工作，不准（移开）或（越过）遮栏。25、电气作业人员的基本条件之一：具备必要的（电气知识）和（业务技能），且按工作性质，熟悉安全规程的相关部分，并经考试合格。26、在发生人身触电事故时，为了抢救触电人，可以不经许可，即行断开（有关设备）的电源，但事后应立即报告（调度）和上级部门。27、作业人员应接受相应的（安全生产）教育和（岗位技能）培训，经考试合格上岗。29、外单位承担或外来人员参与公司系统（电气工作）的工作人员应熟悉本规程，并经（考试合格），经设备运行管理单位认可，方可参加工作。31、任何人发现有违反本规程的情况，应立即（制止），经（纠正）后才能恢复作业。33、在一经合闸即可送电到工作地点的开关、刀闸的（操作把手）上，均应悬挂（

禁止合闸，有人工作！

）的标示牌。35、电气设备分为高压和低压两种，高压电气设备是指（电压等级）在（1000V）及以上者。37、所谓运用中的电气设备，系指（全部）带有电压、（一部分）带有电压或（一经操作）即带有电压的电气设备。38、操作票应保存（一）年。39、不停电工作系指：1）工作本身不需要停电并且不可能触及（导电部分）的危险；2）许可在带电设备外壳上或（导电部分）上进行的工作。40、在高压设备上工作，应（至少）由两人进行，并完成保证安全的（组织措施）和技术措施。41、无论高压设备是否带电，工作人员不得（单独）移开或越过遮栏进行工作；若有必要移开遮栏时，必须有（监护人）在场，并符合设备不停电的安全距离。42、发布倒闸操作指令的全过程和听取指令的报告时，双方都要（录音）并（作好记录）。43、工作票制度、工作许可制度、工作监护制度、工作间断、转移和终结制度，是在电气设备上安全工作的（组织措施）。44、线路的停、送电均应按照（值班调度员）或线路（工作许可人）的指令执行。严禁约时停送电。45、消防器材的配备、（使用）、（维护）、消防通道的配置等应遵守《电力设备典型消防规程》的规定。46、一个工作负责人不能同时执行多张工作票，工作票上所列的工作地点，以一个（电气连接部分）为限。47、工作负责人、工作许可人任何一方不得擅自变更（安全措施），特殊情况需要变更时，应先取得（对方的）同意并及时恢复。48、凡在离地面（坠落高度基准面）（2m及以上的）地点进行的工作，都应视作高处作业。49、高处作业时，安全带（绳）必须挂在（牢固的）构件上或专为挂安全带用的钢架或钢丝绳上，并不得（低挂高用）。50、工作场所的照明，应该保证足够的（亮度）。在操作盘、重要表计、主要楼梯、通道、调度室、机房、控制室等地点，还应设有（事故照明）。二、单选题（80题）《国家电网公司电力安全工作规程（变电部分）》自（2009）年8月1日起在公司系统内试行。各单位可根据（现场情况）制定《安规》补充条款和实施细则，经本单位分管生产的领导(总工程师)批准后执行。在运行中若必须进行中性点接地点断开的工作时，应先建立有效的（旁路接地）才可进行断开工作。火灾、地震、台风、冰雪、洪水、泥石流、沙尘暴等灾害发生时，如需要对设备进行巡视时，应制定必要的安全措施，得到设备运行管理单位分管领导批准，并至少两人一组，巡视人员应与（派出部门）之间保持通信联络。经批准使用解锁钥匙解除防误闭锁，钥匙使用后，应及时（封存）。外单位承担或外来人员参与公司系统电气工作的工作人员应熟悉本规程、并经考试合格，经设备（运行管理）单位认可，方可参加工作。室内母线分段部分、母线交叉部分及部分停电检修易误碰（有电设备）的，应设有明显标志的永久性隔离挡板（护网）。有一把高压室的钥匙可以借给（经批准的巡视高压设备人员和经批准的检修、施工队伍的工作负责人）使用，但应登记签名，巡视或当日工作结束后交还。高压电力电缆不需停电的工作填用（第二种）工作票。供电单位或施工单位到用户变电站内施工时，工作票应由（有权）签发工作票的供电单位、施工单位或用户单位签发。在原工作票的停电范围内增加工作任务时，应（由工作负责人征得工作票签发人和工作许可人同意）并在工作票上增填工作项目。工作票有破损不能继续使用时，应补填新的工作票，并（重新履行签发许可手续）。工作票上所填安全措施是否（正确完备），是工作票签发人的安全责任之一。在电气设备上工作，保证安全的技术措施由（运行人员 ）或有权执行操作的人员执行。工作人员工作中正常活动范围与110kV带电设备的安全距离应不小于(1.5)m做设备停电的安全措施时，对难以做到与电源完全断开的检修设备（可以拆除设备与电源之间的电气连接）。验电前，应先在有电设备上进行试验，确证验电器良好；无法在有电设备上进行试验时可用（高压发生器）等确证验电器良好。   若由于设备原因，接地刀闸与检修设备之间连有开关，在接地刀闸与开关合上后，应有保证开关（不会跳闸）的措施SF6设备解体检修，打开设备封盖后，现场所有人员应暂离现场（30）min。在一个电气连接部分同时有检修和试验时，可填用一张工作票，但在试验前应得到（检修工作负责人）的许可。现场二次工作开始前，应检查已做的安全措施是否符合要求，运行设备和检修设备之间的（隔离）措施是否正确完成。在控制盘（屏）上清扫运行设备和（二次回路）时，要防止振动，防止误碰，要使用绝缘工具。使用携带型仪器在高压回路上进行测量工作，需高压设备停电或做安全措施的，应填用（第一种）工作票。系统有接地故障时，禁止进行什么测量？（测量接地网接地电阻）不准在带有压力（液体压力或气体压力）的设备上或（带电的设备）上进行焊接。使用汽车吊、斗臂车在道路上施工应设围栏，并设置（适当）的警示标志牌。在屋顶以及其他危险的边沿进行工作，（临空一面）应装设安全网或防护栏杆，否则，工作人员应使用安全带。学会紧急救护法包括：会（正确解脱电源）、会心肺复苏法、会止血、会包扎、会转移搬运伤员、会处理急救外伤或中毒等。在事故应急抢修时 ，应（使用事故应急抢修单）。在原工作票的停电范围内增加工作任务时，应由工作负责人征得工作票签发人和工作许可人同意，并在工作票上增填（工作项目）。工作票办理延期手续，应在工期尚未结束以前由工作负责人向（运行值班负责人）提出申请。工作班成员的安全责任之一：熟悉工作内容、工作流程，掌握安全措施，明确工作中的危险点，并履行（确认）手续。工作负责人、专责监护人应始终在工作现场，对工作班人员的安全（认真监护），及时纠正不安全的行为。工作期间，工作负责人若因故暂时离开工作现场时，应指定（能胜任）的人员临时代替。验电应使用（相应）电压等级的、合格的接触式验电器。个人保安接地线由（工作人员自装自拆）。在配电装置上，接地线应装在该装置导电部分的（规定地点），这些地点的油漆应刮去，并划有黑色标记停电更换熔断器后，（恢复操作）时，应戴手套和护目眼镜。所有电流互感器和电压互感器的二次绕组应有一点且仅有一点永久性的、可靠的（保护）接地。在（带电设备）周围严禁使用钢卷尺、皮卷尺和线尺（夹有金属丝者）进行测量工作。制定《电力安全工作规程》的目的是为了加强电力生产（现场管理），规范各类工作人员的行为，保证人身、电网和设备安全。《电力安全工作规程》是依据国家有关法律、法规，结合（电力生产的实际）制定的。作业现场的生产条件和安全设施应等符合有关标准、规范的要求，工作人员的（劳动防护用品）应合格、齐备。44、现场使用的安全工器具应（合格）并符合有关要求。作业人员的基本条件之一：经医师鉴定，无（妨碍工作）的病症。对工作人员的体格检查每（二）年至少一次。作业人员的基本条件之一：具备必要的（安全生产）知识，学会紧急救护法，特别要学会触电急救。因故间断电气工作连续（三个月）以上者，应重新学习《安规》，经考试合格后，方能恢复工作。外来人员参与公司系统电气工作，工作前，设备运行管理单位应告知现场电气设备接线情况、（危险点）和安全注意事项。任何人发现有违反本规程的情况，应立即制止，经（纠正）后才能恢复作业。高压电气设备是指（电压等级）在1000 V及以上的电气设备。允许单人值班或单人操作的室内高压设备，其高压开关的操作机构必须用墙或金属板与该开关隔离或装有远方操作机构；隔离室必须设有遮栏，遮栏的高度在（1.7）m以上，安装牢固并加锁

110kV电压等级设备不停电时的安全距离为（1.50）m。在220 kV设备附近工作，人员与带电设备距离为（3.00）m时，设备可以不停电。待用间隔（母线连接排、引线已接上母线的备用间隔）应有名称、编号，并列入（调度）管辖范围。在中性点接地系统中运行的变压器，其中性点应视作（带电体）。经本单位批准允许单独巡视高压设备的人员（单独巡视）高压设备时，不准进行其他工作，不得移开或越过遮栏。室内高压设备发生接地时，不得接近故障点（4m）以内。巡视（室内）设备，应随手关门。.高压室的钥匙至少应有3把，由（运行人员）负责保管。值班运行人员与调度员进行倒闸操作联系时，发令人和受令人应先互报（单位和姓名）。倒闸操作可以通过就地操作、遥控操作、程序操作完成。遥控操作、程序操作的设备应满足有关（技术条件）。特别重要和复杂的倒闸操作，由熟练的运行人员操作，（运行值班）负责人监护。用计算机开出的操作票应与（手写格式）一致。操作票应填写设备的（双重名称）。停电操作必须按照（开关、负荷侧刀闸、电源侧刀闸）的顺序依次进行。监护操作时，操作人在操作过程中（不得有任何未经监护人同意的操作行为）。操作中发生疑问时，应立即停止操作，并向（发令人）报告。雷电时，一般不进行倒闸操作，禁止（在就地进行）倒闸操作室内全部停电的工作，系指本室内高压设备全部停电（包括架空线路与电缆引入线在内），并且通至邻接（高压室）的门全部闭锁。下列各项哪一项属于保证安全的组织措施？（工作监护制度）不直接在高压设备上工作，但需将高压设备停电或要做安全措施者应填用（第一种）工作票。一张工作票中，工作票签发人、工作负责人和工作许可人三者不得互相（兼任）。一个（工作负责人）只能发给一张工作票。在几个电气连接部分上依次进行不停电的（同一类型）的工作，可以使用一张第二种工作票。需要变更工作班成员时，须经（工作负责人）同意。第一种工作票应在工作（前一日）预先送达运行人员。工作票有破损不能继续使用时，应（补填新的）工作票。工作票上所填安全措施是否（正确完备），是工作票签发人的安全责任之一。工作许可人对工作票内容发生很小的疑问，也应向（工作票签发人）询问清楚。三、多项选择题（50题）1、认真执行《电力安全工作规程》是为了保证（A，B，C）安全。A、人身   B、设备   C、电网   D、国有资产3、各类作业人员应被告知其作业现场和工作岗位存在的（B，C）及事故紧急处理措施。A、组织机构   B、危险因素   C、防范措施   D、作业方法            4、作业人员的基本条件之一：具备必要的安全生产知识，学会（B，C）。A、测量血压  B、紧急救护法  C、特别要学会触电急救  D、注射       5、任何人在发现直接危及（A，B，C）安全的紧急情况时，有权停止作业或者在采取可能的紧急措施后撤离作业场所，并立即报告。A、人身    B、电网    C、设备   D、交通       6、在试验和推广（A，B，C，D）的同时，应制定相应的安全措施，经本单位总工程师批准后执行。A、新技术  B、新工艺   C、新设备   D、新材料   E、新经验              7、电气设备按其电压高低分为哪两种：（A，C ）A、低压电气设备  B、中压电气设备  C、高压电气设备  D、超高压电气设备     8、在下列运用中的电气设备上工作的人员都必须遵守《安规》（A，B，C，D）。A、发、输、变、配电    B、用户    C、基建安装    D、农电人员                                9、运用中的电气设备是指（A，B，C）的电气设备：A、全部带有电压  B、一部分带有电压   C、一经操作即带有电压    D、正在安装     E、检修中10、运行人员应熟悉电气设备。（A，D）还应有实际工作经验。A、单独值班人员   B、维护人员   C、巡视人员   D、运行值班负责人          11、对配电装置的接地端设置，应满足下列哪些要求？（A，B，C）A、所有配电装置的适当地点，均应设有接地端  B、接地端必须与接地电阻合格的接地网相连  C、若使用分相式接地线时，应设置三相合一的接地端           12、SF6开关检修工作结束后，检修人员应（B，C）。A、吸氧     B、把用过的工器具及防护用具清洗干净C、洗澡     D、把用过的工器具及防护用具直接退库处理                     13、检修工作完毕后，具备下列哪些条件，方可合闸送电？（B，D）A、工作票签发人的同意      B、得到调度员或运行负责人的许可指令   C、用户要求送电            D、同一停电系统的所有工作票都已终结                    14、检修与高压试验工作在一起进行，加压部分与检修部分之间符合什么条件，则可以在一侧试验，另一侧继续检修工作？（A，B，D）A、断开点按试验电压有足够的安全距离         B、检修工作的一侧有接地短路线   C、告知检修人员小心   D、在断开点挂

止步，高压危险！

标示牌，并设专人监护                     15、待用间隔是指（B，C）：A、设备损坏等待修理的间隔   B、引线已接上母线的备用间隔  C、母线连接排已接上母线的备用间隔  D、正在扩建施工的间隔17、单独巡视高压设备的人员巡视设备时不得（A，B，E）。A、移开遮栏   B、进行其他工作   C、用手机打电话   D、做记录   E、越过遮栏19、高压室的钥匙至少应有三把，其中保留两把分别专供（A，C）使用，其它的可以出借。A、运行人员    B、站长   C、紧急情况20、发布倒闸操作指令应（B、D），使用规范的调度术语和设备双重名称。A、缓慢   B、准确  C、说普通话   D、清晰                22、倒闸操作可以通过（A，C，D）操作完成。A、就地   B、模拟  C、遥控   D、程序                     24、进行设备倒闸操作必须有（B，D）正式发布的指令，并使用经事先审核合格的操作票。A、变电站长   B、值班调度员   C、工作票签发人   D、运行值班负责人25、开始高压试验工作前，试验负责人应向全体试验人员交待哪些事项（A，B，C）？A、详细布置试验中的安全注意事项    B、邻近间隔的带电部位

鞥鞉鞉靻啨啨靨鞉鞉鞉鞉鞉鞉

瑾晾瑾嵾

廿麄怀抄懿

C、其他安全注意事项。             26、所有操作人员严禁擅自使用解锁工具，.如遇特殊情况应经（A、C、E）批准

方能使用解锁工具。A、值班长  B、监护人  C、值班调度员  D、工区主任   E、站长27、测量绝缘电阻时如果附近有带电设备，应采取下列哪些措施（A，C）？A、选择适当的位置使测量人员和摇表与带电设备有符合设备不停电的安全距离B、将附近的带电设备停电     C、移动引线时，应注意监护，防止工作人员触电28、下列哪项工作可以不用操作票？（A，C）A、拉开开关的单一操作   B、拉开主变中性点接地刀闸  C、事故应急处理29、在变、配电站（开关站）的（B，C）处，禁止使用金属梯子。A、检修区域内   B、带电区域内   C、临近带电线路   D、生活区域内                      30、在高压设备上工作，应至少由两人进行，并完成保证安全的（A，B）。A、组织措施   B、技术措施   C、避险措施   D、防误操作措施     31、在室内高压设备上工作，下列哪些位置，应悬挂

的标示牌？（A，B，C）A、工作地点两旁运行设备间隔的遮栏（围栏）上  B、禁止通行的过道遮栏（围栏）上C、工作地点对面运行设备间隔的遮栏（围栏）上    D、工作地点所在高压室的门口         32、线路停电时，必须将（A，C，D）全部拉开。A、该线路可能来电的所有开关   B、该线路的所有接地刀闸  C、该线路可能来电的母线刀闸   D、该线路可能来电的线路刀闸33、变电站存放待用的接地线应符合下列哪些要求？（B，C，D，F）A、靠墙摆放整齐     B、存放在固定地点   C、接地线号码与存放位置号码应一致。                                         D、存放位置亦应编号   E、集中存放在干燥通风处    F、每组接地线均应编号34、高压验电时，应采取哪些措施以保护验电者的自身安全？（A，B，C，D）A、戴绝缘手套

手握在手柄处不得超过护环      B、验电器的伸缩式绝缘棒长度应拉足   C、人体与验电设备保持安全距离             D、雨雪天气时不得进行室外直接验电           35、工作许可人应将工作票的（A，C、D）记入登记簿。A、工作任务    B、工作负责人单位和姓名   C、编号   D、许可及终结时间                 36、在电气设备上工作，保证安全的技术措施由（B，D）执行。A、检修人员   B、运行人员   C、设备管理人员   D、有权执行操作的人员      37、检修设备停电，应把各方面的电源完全断开，包括：（A，B，C）A、可能来电侧的开关、刀闸        B、与停电设备有关的变压器和电压互感器各侧   C、与检修设备有电气连接的运用中的星形接线设备的中性点    D、与工作人员距离大于表2-1规定的设备                                     38、在几个电气连接部分上工作，同时符合下列哪些条件，可以使用一张第二种工作票？（A，B，C）A、依次进行的工作  B、不停电的工作  C、同一类型的工作   D、工作人员只有两人      39、若工作负责人必须长时间离开工作的现场时，应：（C、D、E）A、指定能胜任的人员代理并报告工作票签发人 B、征得工作许可人同意  C、由原工作票签发人变更工作负责人 D、原、现工作负责人做好必要的交接  E、履行变更手续，并告知全体工作人员和工作许可人40、如遇特殊情况，确需变更工作负责人但不需变更安全措施时，应（C，D，E）A、由有权签发工作票的人员通知工作负责人和工作许可人B、由原工作票签发人告知全体工作班人员并将变动情况记录在工作票上C、由原工作票签发人同意并通知工作许可人，D、工作许可人将变动情况记录在工作票上E、原、现工作负责人应对工作任务和安全措施进行交接。F、填用新的工作票重新履行开工手续41、若需变更或增设工作票上的安全措施，应符合下列哪些要求？（C，D）A、由工作负责人征得工作班成员同意   B、在原工作票上增填安全措施   C、填用新的工作票                   D、重新履行工作许可手续                               42、工作负责人在下列哪些条件下，可以参加工作班工作。（A，C）A、全部停电 B、部分停电，但安全措施可靠 C、部分停电，但安全措施可靠、人员集中在一个工作地点、没有可能误碰有电部分D、部分停电，但安全措施可靠、全体人员纪律性强、技术好、精神状态好                                         43、什么工作票可以在工作当天交给工作许可人？（A，B，C）A、临时工作  B、第二种工作票  C、带电作业工作票  D、可一天内完成工作的工作票44、（B，C）工作票允许办理延期手续，但只能延期一次。A、带电作业工作票  B、第二种工作票   C、第一种工作票   D、事故应急抢修单  45、下列哪些是专责监护人的安全责任？（A，C，D）A、及时纠正被监护人员的不安全行为            B、检查工作票上所填安全措施是否正确完备C、监督被监护人员遵守《安规》和现场安全措施  D、明确被监护人员和监护范围46、工作负责人的基本条件是：（A，B，C，D，F）A、熟悉《安规》       B、具有相关工作经验    C、经工区生产领导书面批准   D、熟悉设备情况       E、是工程技术人员      F、熟悉工作班人员工作能力47、工作票签发人的安全责任是：（A，B，D）A、所派工作负责人和工作班人员是否适当和充足      B、工作的必要性和安全性C、负责检查检修设备有无突然来电的危险   D、工作票上所填安全措施是否正确完备                             48、工作负责人应督促、监护工作班成员（A，B，D）。A、正确使用劳动防护用品      B、遵守《安规》      C、保持现场安静   D、执行现场安全措施49、工作期间，（B，D）应始终在工作现场，对工作班人员的安全认真监护。A、工作票签发人   B、工作负责人   C、工作许可人   D、专责监护人50、工作票许可手续完成后，工作负责人和工作人员还要做些什么事情，才可以开始工作？（B，C，D，E）A、工作人员排队报数   B、工作负责人交待工作内容、人员分工   C、工作负责人交待带电部位和现场安全措施    D、工作负责人告知危险点     E、工作人员履行确认手续                       四、判断题（48题）各类作业人员接受了相应的安全生产教育和岗位技能培训，即可上岗。（

）本规程同样适用于在运用中的电气设备上工作的基建安装人员和农电人员。（

）进行停、送电操作时，在手车式开关拉出、推入前，必须检查开关确在分闸位置，此检查项目应填入操作票内。（

）室内高压设备虽然全部停电，但通至邻接高压室的门没有全部闭锁，属于部分停电。（

）凡是填用第一种工作票的工作就表示需要将相关高压设备停电。（

）在室外变电站二次接线和照明回路上的工作，不需高压设备停电，只需做一点安全措施，应填用第二种工作票（

）第一、第二种工作票和带电作业工作票的有效时间以工作票签发人填写的时间为限。（

）工作许可人对工作票中所列内容即使发生很小疑问，也必须向工作票签发人询问清楚，必要时应要求作详细补充。（

）线路上有人工作，只需在线路刀闸操作把手上悬挂

禁止合闸，线路有人工作！

的标示牌。（

）在两侧有刀闸的开关上进行检修工作，必须断开本开关的控制电源和合闸电源，以确保不会误送电。（

）13、需要变更工作班成员时，须经工作票签发人同意，在对新工作人员进行安全交底后，方可进行工作。（

）14、第一种工作票应在工作前一日预先送达运行人员，可直接送达或通过传真、局域网传送，传真的工作票等同于正式工作票。（

）15、停电更换熔断器后，恢复操作时，戴上手套即可进行。（

）16、临时代替的工作负责人，可以办理工作票终结手续。（

）17、带电部分在工作人员后面、两侧、上下，且无可靠安全措施的设备，必须停电。（

）18、某站高压室的钥匙配置了四把，其中三把由运行人员保管，按值移交。另一把由站长保管，以便及时处理应急情况，这样做正确吗？（

）19、安装高压熔断器应站在绝缘垫或绝缘台上，并戴护目眼镜和绝缘手套，必要时使用绝缘夹钳。（

）21、在室外构架上工作，应在工作人员上下铁架或梯子上，悬挂

在此工作

）22、严禁工作人员擅自移动或拆除遮栏（围栏）、标示牌。（

）23、线路停电时，必须先将该线路可能来电的所有开关、线路刀闸、母线刀闸全部拉开，手车开关必须拉至试验或检修位置。（

）24、线路停电工作时，在线路开关和刀闸操作把手上均应悬挂

）25、路的停、送电均应按照值班调度员或线路工作负责人的指令执行。（

）26、带电作业工作票签发人和工作负责人、专责监护人应由具有带电作业实践经验的人员担任。（

）27、在电气设备上工作，停电，是保证安全的唯一有效的技术措施。（

）28、在电气设备上工作，悬挂标示牌和装设遮栏（围栏），是保证安全的组织措施之一。（

）29、在带电设备周围禁止使用钢卷尺、皮卷尺和线尺（夹有金属丝者）进行测量工作。（

）30、220kV及以上的电气设备，可采用间接验电方法进行验电。（

）31、需要给多个设备装设接地线时，可以先将所有检修设备全部逐一验电，确证均已无电压后，然后再逐一装设接地线。（

）32、在室外高压设备上工作，应在工作地点四周装设围栏，在其出入口处设置

标示牌。（

）33、在高压室遮栏内进行继电保护、安全自动装置和仪表等及其二次回路的检查试验时，需要将高压设备停电的，应填用变电站（发电厂）第一种工作票。（

）34、低压配电盘、配电箱和电源干线上的工作，应填用变电站（发电厂）第一种工作票。（

）35、清扫运行设备和二次回路时，要防止振动，防止误碰，若使用包有铁皮的木质毛刷就一定要是长毛、长手柄的。（

）36、低压回路停电的安全措施之一：将检修设备的各方面电源断开取下熔断器，在开关（或刀闸）操作把手上挂

）37、停电更换熔断器后，恢复操作时，戴上手套即可进行。（

）38、所有电流互感器和电压互感器的二次绕组应有一点且仅有一点永久性的、可靠的保护接地。（

）39、变、配电站及发电厂遇有电气设备着火时，应立即进行救火。（

）40、凡在坠落高度基准面1.5m及以上的高处进行的作业，都应视作高处作业。（

）41、高架绝缘斗臂车操作人员应服从工作负责人的指挥。（

）42、在二次系统上进行试验工作时，试验接线要经过第二人复查后，方可通电。（

）43、接地线的截面应满足装设地点短路电流的要求，但不得小于25mm2。（

）44、被检修设备及试验仪器禁止从运行设备上直接取试验电源。（

）45、严禁通过人体断、接接地电流、空载线路和耦合电容器的电容电流。（

）46、经本单位批准允许单独巡视高压设备的人员巡视高压设备时，可以同时进行清扫工作，但不准移开或越过遮栏。（

）47、在户外变电站和高压室内搬动梯子、管子等长物，应两人搬运，并与带电部分保持足够的安全距离。（

）48、电气工具和用具应由专人保管，每年应由电气试验单位进行定期检查；（

）五、简答题（25题）1、高压电器设备和低压电气设备是怎样划分的？答案：电压等级在1000V及以上的是高压电气设备；电压等级1000V以下的是低压电气设备2、何谓运用中的电气设备？答案：运用中的电气设备，是指全部带有电压、一部分带有电压或一经操作即带有电压的电气设备。3、雷雨天气，需要巡视室外高压设备时，应采取什么安全措施？答案：应穿绝缘靴，并不准靠近避雷器和避雷针。4、操作中发生疑问时怎么办？可以自行更改操作票和解除闭锁装置吗？答案：操作中发生疑问时，应立即停止操作并向发令人报告。待发令人再行许可后，方可进行操作。不准擅自更改操作票，不准随意解除闭锁装置。5、全部停电的工作指哪些？答案：指室内高压设备全部停电（包括架空线路与电缆引入线在内），并且通至邻接高压室的门全部闭锁，以及室外高压设备全部停电（包括架空线路与电缆引入线在内）。6、不停电的工作是指哪些工作？答案：指：1）工作本身不需要停电并且不可能触及导电部分的工作；2）可在带电设备外壳上或导电部分上进行的工作。7、在电气设备上工作，保证安全的组织措施有几项什么制度？答案：保证安全的组织措施有四项制度：1）工作票制度；2）工作许可制度；3）工作监护制度；4）工作间断、转移和终结制度。8、事故应急抢修工作是指？答案：电气设备发生故障被迫紧急停止运行，需短时间内恢复的抢修和排除故障的工作。9、何谓一个电气连接部分？答案：电气装置中，可以用隔离开关同其他电气装置分开的部分。哪些设备同时停、送电，可使用同一张工作票？答案：1）属于同一电压、位于同一平面场所，工作中不会触及带电导体的几个电气连接部分。2）一台变压器停电检修，其断路器也配合检修。3）全站停电。11、工作班成员的安全责任有哪些？答案：1）熟悉工作内容、工作流程，掌握安全措施，明确工作中的危险点，并履行确认手续；2）严格遵守安全规章制度、技术规程和劳动纪律，对自己在工作中的行为负责，互相关心工作安全，并监督安规的执行和现场安全措施的实施；3）正确使用安全工器具和劳动防护用品。12、工作许可人在完成施工现场的安全措施后，还应完成哪些手续，工作班方可开始工作？答案：1）会同工作负责人到现场再次检查所做的安全措施，对具体的设备指明实际的隔离措施，证明检修设备确无电压；2）对工作负责人指明带电设备的位置和注意事项；3）和工作负责人在工作票上分别确认、签名。13、完成工作许可手续后，工作负责人应向工作班人员交待什么然后才能开始工作？答案：交待工作内容、人员分工、带电部位和现场安全措施，进行危险点告知，并履行确认手续，工作班方可开始工作。14、工作负责人在什么情况下，可以参加工作班的工作？答案：工作负责人在全部停电时，可以参加工作班工作。在部分停电时，只有在安全措施可靠，人员集中在一个工作地点，不致误碰有电部分的情况下，方能参加工作。15、工作间断，第二天恢复工作时，应遵守哪些规定？答案：次日复工时，应得到工作许可人的许可，取回工作票，工作负责人应重新认真检查安全措施是否符合工作票的要求，并召开现场站班会后，方可工作。若无工作负责人或专责监护人带领，作业人员不得进入工作地点。16、工作终结前，工作负责人须向运行人员交待哪些事项和共同进行哪些检查工作？答案：工作负责人应向运行人员交待所修项目、发现的问题、试验结果和存在问题等，并与运行人员共同检查设备状况、状态，有无遗留物件，是否清洁等。17、工作终结和工作票终结有什么不同？答案：检修工作负责人与运行人员共同检查现场，在工作票上填明工作结束时间，经双方签名后，表示工作终结。工作终结后，待工作票上的临时遮栏已拆除，标示牌已取下，已恢复常设遮栏，未拆除的接地线，未拉开的接地刀闸（装置）等设备运行方式已汇报调度，工作票方告终结。18、在电气设备上工作，有哪些保证安全的技术措施？这些措施由谁执行？答案：保证安全的技术措施有4项，即：停电；验电；接地；悬挂标示牌和装设遮栏（围栏）。这些措施由运行人员或有权执行操作的人员执行。19、高压验电，如何保证验电人的人身安全？答案：验电时应戴绝缘手套。验电器的伸缩式绝缘棒长度应拉足，验电时手应握在手柄处不得超过护环，人体应与验电设备保持安全距离。雨雪天气不得进行室外直接验电。20、在配电装置上，关于接地线的导体端和接地端有哪些具体要求？答案：接地线应装在配电装置导电部分的规定地点，这些地点的油漆应刮去，并划有黑色标记。配电装置的适当地点，均应设有与接地网相连的接地端，接地电阻应合格。接地线应采用三相短路式接地线，若使用分相式接地线时，应设置三相合一的接地端。21、高压回路上的工作中，关于移动或拆除全部或部分接地线的，有何严格规定？答案：严禁工作人员擅自移动或拆除接地线。因工作需要移动或拆除接地线时，应征得运行人员的许可（根据调度员指令装设的接地线，应征得调度员的许可），方可进行。工作完毕后立即恢复。22、在室外高压设备上工作，对装设围栏有哪些具体要求？答案：应在工作地点四周装设围栏，其出入口要围至临近道路旁边，并设有

从此进出！

的标示牌。工作地点四周围栏上悬挂适当数量的

的标示牌，标示牌应朝向围栏里面。23、二次现场工作开始前和工作中应检查、核对什么？答案：应检查已做的安全措施是否符合要求，运行设备和检修设备之间的隔离措施是否正确完成，工作时还应仔细核对检修设备名称，严防走错位置。25、紧急救护的基本原则是什么？答案：在现场采取积极措施，保护伤员的生命，减轻伤情，减少痛苦，并根据伤情需要，迅速与医疗急救中心（医疗部门）联系救治。

觥覢篥烥

廾的怂誄懽

趖隵隍隍

軎軡绎n

隦碆枆蚖虸虧蚖虸虧蚖虸陧枆蚖