# 制冷与空调作业（特种作业操作证）

## 考试概况

- **证书性质**：《中华人民共和国特种作业操作证》（制冷与空调作业），应急管理部门颁发，无证上岗属违法。分两类：制冷与空调设备**运行操作**作业（"值班司机"——启停机、监控参数、巡检）与制冷与空调设备**安装修理**作业（"设备医生"——安装调试、故障排查、部件更换、大修保养），两证不能互替、按岗位需求区分。
- **报考条件**：年满 18 周岁、身体健康（2026 年 6 月 1 日起取消学历要求，入门级证书）；全国户籍均可异地报考；须经备案机构培训报名，个人不可直报。
- **理论考试**：机考 100 题（70 判断 + 30 单选，无多选），满分 100 分、80 分合格，90 分钟，国家统一题库约 1000~1200 道随机抽取。
- **实操考试**：四科目各抽 1 题（20%/20%/40%/20%），设否决项（关键步骤错直接不及格），80 分合格。
- **补考与取证**：理论/实操各免费补考 1 次；2026 年 6 月新规后实操机会增至 5 次（含正考+补考），5 次仍不合格才重考理论且无需重新培训；周期约 30~45 天（全流程约 20 天~1 个月）。证书 6 年有效，2026 新规后取消常规复审、到期前 60 天换证只考理论；持中职及以上对口专业学历可免培训直接考试。
- **理论难度结构**：制冷核心原理约 35%（最难）+ 电气基础约 25% + 安全法规约 25% + 应急处置约 15%。

## 官方政策与最新变化

- **总规依据**：《特种作业人员安全技术培训考核管理规定》（**应急管理部令第 19 号**）2025-12-17 公布，**2026 年 6 月 1 日起施行**（7 章 49 条）。[官方令全文 PDF ↗](https://www.mem.gov.cn/gk/zfxxgkpt/fdzdgknr/gz11/202512/P020251219645117533067.pdf) [答记者问 ↗](https://www.mem.gov.cn/xw/yjglbgzdt/202512/t20251223_589690.shtml)
- **取消 3 年复审、改为 6 年换证**：有效期 6 年，期满前 6 个月内完成换证培训与理论考试，期满前 60 日内申请；可延期换证最长 2 年（延期期间不得作业）；失效未超 1 年按换证办理、超 1 年按首次取证。[政策解读 ↗](https://www.zhuxi.gov.cn/xxgkxi/zc/zcjd/zcwd/202605/t20260511_4932293.shtml)
- **考试机会增加**：理论合格后方可参加实操；实操考试次数由 1 次增至 **5 次**，每次不合格免费补考 1 次；5 次仍不合格无需重新培训直接重考理论。
- **学历优化（本工种适用）**：19 号令第六条要求初中及以上文化程度的工种为煤矿、金属非金属矿山、石油天然气、冶金、有色、烟花爆竹；**制冷与空调作业不在其列**，地方通告明确将制冷与空调作业列入取消学历报考限制的通用工种。 [地方通告 ↗](https://yjglj.suining.gov.cn/zwgk/show/f9cd2f60dcf234f272a4aa7df2f43053.html)
- **跨省通办与免培训**：可向任意考核发证机关或其委托考试机构报名；中职及以上对口专业毕业生、持职业技能等级证书者报考对应工种可免培训直考。
- **大纲现状**：应急〔2025〕59 号仅印发低压电工、高压电工、熔化焊接与热切割、压力焊、登高架设、高处安装维护拆除 6 个培训大纲和考核标准，**不含制冷与空调作业**；本工种现执行《特种作业人员安全技术培训大纲和考核标准（试行）》（安监总培训〔2011〕112 号）对应内容，换版以官方最新通知为准。[官方通知 ↗](https://www.mem.gov.cn/gk/zfxxgkpt/fdzdgknr/202507/t20250718_551128.shtml)
- **考培分离与反作弊**：考试机构、考试点不得从事相关培训；全国统一考核标准、题库与考试系统；作弊取消资格、成绩无效、停考 1 年。
- 以官方最新通知为准。

## 考试大纲与科目范围

依据《特种作业人员安全技术培训大纲和考核标准（试行）》（安监总培训〔2011〕112 号）中制冷与空调作业对应内容（换版以官方最新通知为准）：

### 理论知识考试范围
1. **安全生产法律法规**：安全生产法、特种设备安全法相关要求、特种作业人员管理规定。
2. **制冷与空调基础理论**：制冷循环（压缩→冷凝→节流→蒸发）、四大部件（压缩机、冷凝器、节流装置、蒸发器）、制冷剂特性（R22、R410A、R134a、R32、氨）、焓湿图与过热度/过冷度。
3. **电气基础**：万用表/钳形表/绝缘电阻表使用、接地与漏电保护、电动机控制与保护、压缩机电气保护。
4. **安全与应急**：冷媒泄漏防爆、冻伤防护、压力容器安全、动火审批、氨制冷剧毒防护、触电急救、液击与超压处置。

### 实操考核框架（四科目）
1. 安全用具使用（20%）
2. 作业现场安全隐患排除（20%）
3. 安全操作技术（40%，核心）——机组启停、抽真空、检漏、制冷剂充注、阀门调节。
4. 作业现场应急处置（20%）

### 考核标准要点
- 理论机考 100 题（70 判断+30 单选），满分 100 分、**80 分合格**，90 分钟。
- 实操四科目 80 分合格、设否决项；**未抽真空直接加注冷媒**等违规操作为高频挂科点甚至否决项。

## 报考条件

依据《特种作业人员安全技术培训考核管理规定》（应急管理部令第 19 号，2026 年 6 月 1 日施行）及原规定：

- 年满 **18 周岁**，且不超过国家法定退休年龄。
- **健康条件**：无器质性心脏病、癫痫病、美尼尔氏症、眩晕症、癔病、震颤麻痹症、精神病、痴呆症及其他妨碍作业的疾病和生理缺陷；办证改为**个人健康书面承诺**。
- **学历**：19 号令第六条列明须具备初中及以上文化程度的工种为煤矿、金属非金属矿山、石油天然气、冶金、有色、烟花爆竹，制冷与空调作业不在其列；地方通告明确制冷与空调作业属取消学历报考限制的通用工种（以当地考试机构口径为准）。 [地方通告 ↗](https://yjglj.suining.gov.cn/zwgk/show/f9cd2f60dcf234f272a4aa7df2f43053.html)
- 分**制冷与空调设备运行操作作业**、**制冷与空调设备安装修理作业**两个操作项目分别取证。
- 初训学时按《特种作业人员安全技术培训大纲和考核标准（试行）》（安监总培训〔2011〕112号）及新大纲执行。
- **跨省通办**：可向任意考核发证机关或其委托的考试机构提出申请。**以最新官方通知为准**。

## 报名与费用

- **报名方式**：通过**应急管理部门备案的培训机构**报名培训后考试；机构可在 cx.mem.gov.cn "考培服务→培训机构查询"或微信公众号"国家安全生产考试"→机构查询核实。
- **报名材料**：身份证正反面照片、初中及以上毕业证照片（无毕业证可用户口本本人页）、白底电子照片、个人健康承诺书、考核申请表。
- **报名流程**：提交资料→线上理论课时→线下实操培训取得学时证明→缴费预约考试→理论考试→实操考试→申请制证。
- **考试安排**：全年滚动开班，各地按考试计划组织，培训后约 1 个月安排考试。
- **考试费用**：考试费各省几十至百余元，培训费市场价约 1000~2000 元。

## 成绩与证书

- **理论考试**：机考，满分 100 分、**80 分合格**；理论合格后方可参加实操。
- **实操考试**：四科目（安全用具使用 20%、安全技术操作 40%、隐患排除 20%、应急处置 20%），80 分合格，设否决项；新规实操机会 **5 次**，每次不合格可免费补考 1 次。
- **查分**：考后约 3 个工作日可在考试机构或"国家安全生产考试"平台查询。
- **证书查询**：全国唯一合法查询平台 **https://cx.mem.gov.cn/**；电子证书在"国家安全生产考试"微信公众号注册+实名认证后下载，与实体证书同等法律效力。
- **有效期**：**6 年**。2026 年 6 月 1 日新规施行后**取消每 3 年复审，改为每 6 年换证**；届满前完成换证培训考试并在届满前 60 日内申请换证。
- **延期与失效**：特殊原因可申请延期换证（最长 2 年）；失效未超 1 年按换证办理，超 1 年按首次取证重新培训考试。

## 知识点体系

1. **制冷核心原理**：制冷循环四步——压缩→冷凝→节流→蒸发；四大部件——压缩机（心脏）、冷凝器（放热）、节流阀/毛细管（降压）、蒸发器（吸热）；压力/温度/焓湿图基础；过冷度与过热度。
2. **制冷剂知识**：R22、R410A、R134a、R32、氨等特性；易燃易爆区分（R32 微可燃、氨有毒易燃易爆）；加注压力标准与充注量计算。
3. **电气基础（与低压电工重合）**：万用表/绝缘摇表使用、接地、漏电保护、电机启停控制、压缩机电气保护（过载/缺相）。
4. **安全法规**：冷媒泄漏防爆、冻伤防护、压力容器安全、动火审批、高处作业规范、氨制冷剧毒防护（涉氨制冷专项）。
5. **设备运行**：开停机流程、正常运行参数（压力/温度/电流）、故障判断逻辑（冰堵、脏堵、油堵、制冷剂不足/过多）。
6. **应急处置**：液击、系统超压、冷媒起火、触电急救（CPR）、氨泄漏疏散与救护。

### 模块七：制冷循环热力基础（最难模块）
- **压冷节蒸四过程**：压缩机将低压蒸气压缩为高压高温蒸气（耗功）；冷凝器向环境放热使制冷剂液化；节流阀/毛细管降压降温（等焓节流）；蒸发器吸收被冷却对象热量使制冷剂汽化。
- **过冷度与过热度**：过冷度 = 冷凝温度 − 节流前液体温度；过热度 = 压缩机吸气温度 − 蒸发温度；过热度过大说明制冷剂不足，过小可能液击。
- **压力与温度对应**：制冷剂饱和压力与饱和温度一一对应，压力表读数可推算蒸发/冷凝温度，是故障诊断基础。
- **制冷剂特性**：
  - R22：中压中温、对臭氧层有破坏，逐步淘汰；
  - R410A：近共沸混合制冷剂、压力高，充注须液态充注；
  - R134a：中低压、用于汽车空调与冰箱；
  - R32：**微可燃**，充注与焊接须严格禁明火；
  - 氨（R717）：**有毒、可燃可爆**，泄漏须向上风处撤离、喷水稀释、禁明火。

### 模块八：设备运行与故障判断
- **正常参数**：吸气压力/排气压力、吸气温度/排气温度、运行电流、油位；按机组铭牌与工况判断。
- **故障判断逻辑**：
  - 冰堵：毛细管/节流阀周期性结霜、制冷时好时坏，停机化霜后恢复又复发；
  - 脏堵：持续堵塞、过滤器结霜或结露，需清洗更换过滤器；
  - 油堵：润滑油进入系统堵塞，需分离回收；
  - 制冷剂不足：吸气压力低、过热度大、制冷差；
  - 制冷剂过多：排气压力高、液击风险。
- **液击**：液态制冷剂进入压缩机产生异常敲击声，严重损坏压缩机；处理——调节充注量、检查蒸发器回液。

### 模块九：安全操作红线
- **抽真空与充注**：系统维修后必须抽真空至规定真空度、保压检漏合格后再充注制冷剂；严禁未排空空气直接加注。
- **检漏方法**：肥皂水检漏、卤素检漏灯、电子检漏仪；检漏前先确认系统压力。
- **动火与高处**：制冷系统焊接须动火审批、清理现场、禁明火（尤其 R32、氨）；室外机安装须系安全带、固定牢靠。
- **氨泄漏应急**：佩戴防毒面具、向上风处撤离、喷水稀释、禁明火、呼叫救援。

## 高频考点

- （高频）四大部件作用辨析：压缩机提高压力、冷凝器放热液化、节流装置降压降温、蒸发器吸热汽化——"压冷节蒸"顺序必背。
- （高频）实操科目二（40 分）核心流程：机组启停、抽真空、检漏（肥皂水/卤素灯/电子检漏）、制冷剂充注（加氟）、阀门调节；顺序不能乱——**未排空空气/未抽真空直接加注冷媒是高频挂科点甚至否决项**。
- （高频）实操高频挂科点清单：抽真空/加氟流程颠倒；仪表操作不规范（不区分高低压表）；不验电、不防护直接拆设备；故障只会操作、说不出原理丢口述分。
- （高频）故障判断："三堵"辨析——冰堵（停机化霜复通、反复出现）、脏堵（持续堵塞需清洗更换过滤器）、油堵；制冷剂不足（吸气压力低、过热度大）与过多（液击、排气压力高）。
- （高频）压缩机"液击"故障排除（科目三常考）：现象（异常敲击声）、原因（回液）、处置。
- （中频）科目一仪表：万用表、钳形电流表、绝缘电阻表、温度仪表、组合压力表（高低压表区分——蓝色低压表接低压侧、红色高压表接高压侧）。
- （中频）科目三检漏与真空泵：真空度要求、保压检漏判断泄漏。
- （中频）科目四应急：灭火器使用、氨泄漏救护（防毒面具、向上风处撤离）、紧急停机操作、热氨融霜安全操作、氧气呼吸器使用。
- （中频）涉氨制冷：氨的剧毒性、报警浓度、泄漏时喷水稀释与通风、禁明火。
- （中频）两证区分：商场/写字楼/酒店/冷库值班用"运行操作证"；安装维修岗位用"安装修理证"。
- （高频）2026 新规：证书 6 年、取消 3 年复审、实操最多 5 次、每次免费补考 1 次、60 天换证；制冷与空调作业取消学历报考限制。
- （高频）制冷剂特性：R32 微可燃、氨有毒可燃可爆、R410A 需液态充注、R22 逐步淘汰。
- （高频）过热度/过冷度：过热度大=制冷剂不足，过热度小=液击风险。
- （高频）"三堵"辨析：冰堵（时好时坏、化霜复通）、脏堵（持续堵塞需清洗）、油堵。
- （高频）压力表"蓝低红高"：蓝色低压表接低压侧、红色高压表接高压侧，接反即失误。
- （中频）氨泄漏应急：防毒面具、向上风处撤离、喷水稀释、禁明火。
- （中频）动火审批与高处作业安全：R32/氨系统焊接须禁明火、清理现场、系安全带。

## 记忆口诀与答题技巧

- **循环口诀**："压冷节蒸"——压缩机→冷凝器→节流阀→蒸发器，顺序不能乱。
- **加氟流程口诀**："先抽真空、后加冷媒"——顺序颠倒是否决项。
- **压力表口诀**："蓝低红高"——蓝色低压表接低压侧、红色高压表接高压侧。
- **制冷剂口诀**："R32 微可燃、氨毒又易燃、R410A 液态加、R22 渐淘汰"。
- **三堵口诀**："冰堵时好时坏、脏堵一直堵、油堵润滑油惹祸"。
- **过热度口诀**："过热大缺氟、过热小液击"。
- **安全动作口诀**："先验电、先断电、先通风、先抽真空"——凡涉及"立即""必须先"的顺序题，安全动作永远前置。
- **应急口诀**："氨泄漏向上风、戴面具、喷水稀释禁明火"。
- **新规口诀**："6 年换证、5 次实操、1 次免费补考、60 天申请"。

### 答题技巧
- **实操上手**：机构实操台完整练 4~6 次整套流程才能过；只旁观不上手很容易补考。
- **口述原理**：故障排查"先说原理、再做处理"，口述分不能丢。
- **理论节奏**：有低压电工证/空调维修经验者刷题 5~7 天可稳定 85 分；纯零基础连续 10~14 天；制冷剂特性与加注压力数值做成对照表背。
- **安全逻辑**：凡涉及"立即""必须先"的操作顺序题，按"安全动作前置"原则判断，不选省步骤的选项。

## 教材与备考资料

- **官方大纲**：《特种作业人员安全技术培训大纲和考核标准（试行）》（安监总培训〔2011〕112 号）制冷与空调作业对应内容；注意应急〔2025〕59 号 6 个新大纲**不含制冷与空调作业**，换版以官方最新通知为准。[6 个新大纲通知 ↗](https://www.mem.gov.cn/gk/zfxxgkpt/fdzdgknr/202507/t20250718_551128.shtml)
- **法规依据**：《特种作业人员安全技术培训考核管理规定》（应急管理部令第 19 号），。
- **证书查询平台**：[cx.mem.gov.cn ↗](https://cx.mem.gov.cn/)（全国唯一合法查询平台）；"国家安全生产考试"微信公众号注册+实名认证下载电子证书。
- **机构查询**：cx.mem.gov.cn"考培服务→培训机构查询"核实备案机构；只有属地应急管理部门备案的正规机构才可培训报考，"免培直考""包过"均为骗局（举报电话 12350）。
- **教材/题库**：大纲配套教材与全国统一理论题库；刷题 APP 如特种作业考试宝典库（制冷与空调设备运行及安装修理题库）、证训云。
- **实操资源**：抽真空/检漏/加氟流程演示、高低压表识别与连接演示、故障（冰堵/脏堵/液击）判断实训视频、氨泄漏应急处置演示。
- **规范参考**：《冷库设计标准》GB 50072、《冷库安全规程》GB 28009、《制冷剂安全分类》GB/T 7778（以现行有效版本为准）。
- **备考计划**：第 1 阶段（2 周）大纲与教材通读，整理制冷剂特性对照表；第 2 阶段（1~2 周）刷理论题库，重点制冷循环与安全规范；第 3 阶段（2 周）实操台完整流程训练；冲刺阶段全真模拟+错题复盘。

## 官方教材与大纲原文（百度文库）

### 制冷操作证培训教材-制冷与空调设备运行操作作业培训教程（教材）

微软雅黑

开开开倀倀吀

开开圀倀倀

砀G騀r怀

搀獲猯楬敤慍瑳牥

獡整獲猯楬敤慍瑳牥

侨哕鮵泶

捖瘐暺纟

进瘿埋燖煽臜

开敲獬倯

鍬趐羢蹯

棱謃煌悬

嬀潃瑮湥彴祔数嵳砮汭遽仉

驰鵇糀裁

覴悡唨澙

猉濧槀鷯

嬀潃瑮湥彴祔数嵳砮汭

搀獲搯睯牮癥砮汭轅佝

鳜拙鷰刺淊

蓛脧任讏

编柈丫擥

搀獲猯慨数浸

櫄摆覴祎鳩艎曀

雒桯氰競籧嶕

债孂嶕虛

澃痞硒沄

怹涩琞筂臆

嬀潃瑮湥彴祔数嵳砮汭醕位

搀獲搯睯牮癥砮汭

桳灡硥汭砮汭

灯片编号占位符 116738

帹赑蜏齏

融豠丯峥

裛现弸蛥

傤渉蹆賮

敲獬邥檱

湯整瑮呟灹獥

蝒掟輒糛

搀獲搯睯牮癥砮汭轅滁

篂卽帶匜

搀獲搯睯牮癥砮汭轅介

滘潮壖烛

珇鐹秹埩瞧

澐鱖櫊钵

能詫袲嗰冒

文本占位符 116750

桳灡硥汭砮汭哅滋

醋萶蓇三

勷熩谋绱

纅頙揁毰

单击此处编辑母版文本样式 第二级 第三级 第四级 第五级

湡条牥砮汭

琀敨敭琯敨敭琯敨敭

滺飷鷔蓱

梈坟蟍甉

扰稊咞誣吞缽滘

灣跖槱虭

求织哲绚

級頗糙拭欬裎

枆赲套佖

敲獬辅櫏

蜌藯莽緑

湡条牥砮汭爮汥蕳

皠錘哳嗩桞撅

咦黩錙转

闒桨陳唰

琀敨敭倯

琀敨敭琯敨敭倯

琀敨敭琯敨敭弯敲獬倯

琀敨敭琯敨敭弯敲獬琯敨敭慍慮敧

湥潣楤杮

猠慴摮污湯

灡砠汭獮愺

猯档浥獡漮数确汭潦浲瑡

牤睡湩浧

映汯汈湩

昢汯汈湩

祡畯獴倯

搀獲猯楬敤慌潹瑵

砮汭囥仝

噯咽紑昚

憦貺鈺嶥猄

瀄夋媙篖

鄜兘橻飹

祡畯獴猯楬敤慌潹瑵

曍冧峐镸彄蜎

綟腼趘湅

毣亮僐廖

榛楚迚繚

嬀潃瑮湥彴祔数嵳砮汭遽介

砮汭姭滋

廭倧岺縤

嬷铠戒嬢

砮汭劍之

噐迍奰睵鶄

砮汭壭滝

鮂需傔驸蛘

対飹笕訴

严鐽欚錼

鏯麟龍鰽碾

瓜柀徧卟

逐鉒墱栜

榤鲵匕阺狀阜

焀犱躬貀飲

龯擽墹恚

砮汭囥俏

漳扪諢錗

鳖溷夫喓

砮汭埥佝

箴懰贐泡

匀琀爀攀愀洀

六皢慹釀

雴钐廃吢

吵堕巆蔂

涶縂臷姜薟

唸舆葘婤

樒悩贻熧磔

音忇式纟

页脚占位符 117773

雅苓黁蘶

桳灡硥汭砮汭劍犻

搀獲搯睯牮癥砮汭轅乁

桳灡硥汭砮汭劕滋

谲椄藁鯍鯯潷

遴湅鈂闓

歖琧弊鿰

郯庂眜雫蝦

砮汭埥滍

曪营讛緋

流萻媰塻闛胛

开匀琀爀攀愀洀

搀獲搯睯牮癥砮汭轅仁

桳灡硥汭砮汭劥潍

聐瓆牥衠

赜鶈氪獭

峓呛璾盅迦

制冷与空调设备运行操作 作业操作资格培训

文本占位符 119810

桳灡硥汭砮汭哭滍

鞵誨紈覀亽

搀獲搯睯牮癥砮汭轅滋

桳灡硥汭砮汭劭湋

镭澐碭鏟

鞄褺鴊腲

文本占位符 6146

憬刼蠠漫

劉璅狘桞

煼璼磅唺蒊

鋼媼翫僈侥

第一模块 安全基本知识 第一章 制冷与空调设备运行安全生产常识 第二章 制冷与空调设备运行作业人员的职业 特殊性

标题 120833

龔韻蠵鄐瘍

嫺輚艃仛鐮

文本占位符 120834

恾巉菭铃档

聹瞉欶轡馭氡

嬶帑揆枢

鑆溙拍敓

疚哮襆紁

屠槓輤礋

篽弪亰肭

杢鏥蕃盿

妖胟近愫鷕

塎葔襶桛

搀獲搯睯牮癥砮汭轅湁

桳灡硥汭砮汭厭滋

炨颮咄鍺

编埈鶓擔蔶掛

扦眖陧写侣

殂鉉磦鐘

每枉貙適

翋轱舗勽

嬽柷获揕

蘌鏯蝸矈

錜醆氂鏖

桳灡硥汭砮汭劵溻

夅挰銹贙

搀獲搯睯牮癥砮汭轅位

齮葀沈疰

憫赚氦曭

安全第一、预防为主、综合治理

是我国安全生产的基本方针。安全生产方针是过去经验、教训的规律性的总结，是指导安全生产的根本。

安全第一

，就是强调安全、突出安全、安全优先，在生产过程中始终把安全放在第一重要的位置上，切实保护劳动者的生命安全和身体健康。把安全放在一切工作的首位，这就要求把安全生产当做头等大事来抓，切实处理好安全与效益，安全与生产的关系；当生产建设与安全发生矛盾时，要坚持安全是第一，要树立人是最宝贵的思想，做到不安全不生产，隐患不处理不生产。坚持

，对于捍卫人的生命尊严、构建安全社会、促进社会和谐、实现安全发展具有十分重要的意义。

文本占位符 12290

陷莬喊盋

玡憬匾蠠末渺

鱶娚栜勛

繩拀壋夓

蘸鋿坨史

灢篨啐昔

匸衜焄滼

揵訰噵趦笽

预防为主

，就是把安全生产工作的关口前移、超前防范，建立预教、预测、预想、预报、预警、预防的递进式、立体化事故隐患预防体系，改善安全状况，预防安全事故。这是实现安全第一的前提条件。要实现安全第一，必须以预防为主。要不断的查找隐患，谋事在先，尊重科学，探索规律，采取有效的事前控制措施，防微杜渐、防患于未然，把事故、隐患消灭在萌芽之中。虽然在生产经营活动中还不可能完全杜绝事故发生、但只要思想中，按照客观规律办事、运用安全原理和方法，预防措施得当，安全事故特别是重大恶性事故是可以得到有效控制的。

文本占位符 13314

桳灡硥汭砮汭咽佝多

搘懒牦铦

装耐槽箷試

苍枔曲郻謦岴渟益鶎

拟寍瘃伳洿

鏿佢襏桛

祎腲豟衔

搀獲搯睯牮癥砮汭轅歍

蘐藯蟾眰

闄桼欝貘

溢蓬柵懁

徒橆蟆叀

x导蠛齁

的安全生产方针是一个有机统一的整体。安全第一是预防为主、综合治理的统帅和灵魂，没有安全第一的思想，预防为主就失去了思想支撑，综合治理就失去了整治依据。预防为主是实现安全第一的根本途径。只是把安全生产的重点放在建立事故隐患预防体系上，超前防范，才能有效减少事故损失，实现安全第一。

文本占位符 15362

陷敬吕盋

桳灡硥汭砮汭喽滑

藔葤穈鐔

崌彨膆蠓

综合治理是落实安全第一、预防为主的手段和方法。只有不断健全和完善综合治理工作机制，才能有效贯彻安全生产方针，真正把安全第一、预防为主落到实处，不段开创安全生产工作的新局面。因此，坚持安全第一，必须以预防为主，实施综合治理；只有认真治理隐患，有效防范事故，才能把

，落到实处。贯彻落实好这个方针，对于治理安全与生产以及与其他各项工作的关系，科学管理、搞好安全，促进生产和效益提高，推动各项工作的顺利进行有重大进行有重大意义。

标题 16385

搔跌鐭榌

艼贅竆身

第二节 安全生产法律法规与技术标准

文本占位符 16386

诗蔃秘烖儽蠠潫

颾哬杌烷

桳灡硥汭砮汭雭位

一、安全生产法律 （一）《安全生产法》 （二）《职业病防治法》 （三）《消防法》

标题 17409

悯邹遐苯

蘯玺煳瘊閶

匉弃嵴扟

衂伯鱞嵽鹞

（一）《安全生产法》

文本占位符 17410

桳灡硥汭砮汭埭佛

縔楟菿知

蒻蔶鋐蠒

镴朁玬鉪

蔼蘾蠶蕾

創鴥夎鎭

拇颣醬顈檼羸揽

《安全生产法》于2002年6月29日由第九届全国人民代表大会常务委员会第28次会议通过，并与2002年11月1日起施行。这是我国第一部规范安全生产的综合性基础法律。 该法共7章97条、包括总则、生产经营单位的安全生产保障、从业人员的权利与义务，安全生产的监督管理、生产安全事故的应急救援与调查处理、法律责任和附则，该法对从业人员进行了规定；

文本占位符 18434

憋竢瓢鲫

浑得歊鄐磆

澗髟蘽幈

桳灡硥汭砮汭园滛

悉騃滠珞

鈋違賘踅

衸噙遶阝祋摪

出顂粻鿇

（1）生产经营单位必须遵守该法和其它有关安全生产的法律法规，加强安全生产管理，建立健全安全生产责任制度，完善安全生产条件，确保安全生产。 （2）生产经营单位的从业人员有依法获得安全生产保障的权利，并应当依法履行安全生产方面的义务。 （3）生产经营单位因当对从业人员进行安全生产教育和培训，保证从业人员具备必要的安全生产知识，熟悉有关的安全生产规章制度和安全操作规程，掌握本岗位的安全操作技能，未经安全生产教育或培训不合格的从业人员，不得上岗作业。

文本占位符 19458

拹厲弹炔

桳灡硥汭砮汭园仝

焃喗渙塵

渺诶廑嬬宧

楏蒖譶祎

桳灡硥汭砮汭园佛

篮鹾瀓襔碉

詻怪讘騫

拑撉剌鴳

綞歐碽蛾

賟熆唶瀯

桳灡硥汭砮汭雭卛

鍲蟒啄篧捠

箓冺瘘臅筇

蔐内讃狁

楋徒餡驃

赘 鳪榕

恸翵櫇廨

（10）因生产安全事故受到损害的从业人员，除依法享有工伤社会保险外，依照有关民事法律享有获得赔偿的权利，有权向本单位提出赔偿要求。 （11）从业人员在作业过程中，应当严格遵守本单位的安全生产规章制度和操作规程，服从管理，正确佩戴和使用劳动防护作品。 （12）从业人员应当接受安全生产教育和培训，掌握本职工作所需的安全生产知识，提高安全生产技能，增强事故预防和应急处理能力。 （13）从业人员发现事故隐患或者其他不安全因素，应当立即向现场安全生产管理人员或者本单位负责人报告；接到报告的人员应当及时予以处理。

文本占位符 22530

屻崶鷎玫

桳灡硥汭砮汭埭仝

駎瘹漆略

伞艚誚醋

狒嫾忉銰

（14）任何单位或者个人对事故隐患或者安全生产违法行为，均有权向负有安全生产监督管理职责的部门报告或者举报。 （15）任何单位和个人不得阻挠和干涉对事故的依法调查处理。 （16）生产经营单位与从业人员订立协议、免除或者减轻其对从业人员因生产安全事故伤亡依法应承担的责任的，该协议无效。 （17）生产经营单位的从业人员不服从管理，违反安全生产规章制度或者操作规程的，由生产经营单位给予批评教育，依法有关规章制度给于处分；造成重大事故，构成犯罪的，依照刑法有关规定追究刑事责任。

标题 23553

涛闅桼欜

桳灡硥汭砮汭銵溽

蒫癷鳚锉

（二）职业病防治法

文本占位符 23554

辆鋡佗濧

泂斞尙錜

桳灡硥汭砮汭壅潟

庮氷廢蹦

镛魱須嫲

囙鼦仍汧剢

覣柦埀则

銏锈闼選

瓩通抓鳮

桳灡硥汭砮汭嗭佛

歴駛豎焘葀

搀獲搯睯牮癥砮汭轅溻

喜媽轏歊鄐

桳灡硥汭砮汭飭佛

騔艚贁汗

裸螟鸿錭

糛烏娑浪

嬉婶則炯

倀 态逕

鱔豧鑔卞

鍠溴愛员呂

際漹宗甤秐

銓幵铭帪疖

扒準驸葛

肀垅鴀椦鰓

碬。髺习

蜼獤篘钖

謏杔叓珻

谼铻圬菝唂擿

鑏卞艟鹙

葧g膗蚉

鬰龛犷競

桳灡硥汭砮汭咵佝

渘邂胓芸

勳珉旨耈

罅蘈遶驈

瘥咜覥塺妥

瘌鴢唂销

籏汪俟窷

高危粉尘

写入法条。修改后的职业病防治法规定：

国家对从事放射性、高毒、高危粉尘等作业实行特殊管理。具体管理办法由国务院制定。

增加对从事高危粉尘作业实行特殊管理的规定，突出了职业病危害防治重点。

标题 29697

汜娒頀訸

寳婺帴叭

纾顼槵虝脅

（三）《消防法》

文本占位符 29698

欇惶覨堘

亾鴷鷝鴙

疡愖匾亖

啖惽鳧峯

鋚顮淖卉

鈕褬斦矈撡魘

罵肼诣劥罉胀

鶜缕肼讣

静鶜缹鉮濶

幞蔯荶淘

桳灡硥汭砮汭韭佛四

鴜驷阐媔

蛧鲾裀汨

滵秝囪禣桞

麘緎獨鷝

（2） 对在消防工作中有突出贡献的单位和个人，应当按照国家有关规定给予表彰和奖励。 （3）消防安全重点单位除应当履行本法相关规定的职责外，还应当履行下列消防安全职责；

确定消防安全管理人，组织实施本单位的消防安全管理工作；

建立消防档案，确定消防安全重点部位，设置防火标志，实行严格管理；

实行每日防火巡查，并建立巡查记录；

对职工进行岗前消防安全培训，定期组织消防安全培训和消防演练；

文本占位符 31746

侀磕鞝損

蘓軣囖鍷

宋燉痫朅瓾

鞟烷霯惘禥愙

敺鸙錳痹

姻艘坞緅

塎鑔卞畟袐衛

桳灡硥汭砮汭劵潍

禞似筯牚愲

魌汾畣葱

蕦熥槑嬟

桳灡硥汭砮汭囥佝

泎媱途挒旰

絎嗹秸惹

胗汈剚臈铽

二、安全生产行政法规 （一）《生产安全事故报告和调查处理条例 》 （二）《工伤保险条例》

文本占位符 123906

僊搶谱佝

饓扣尔或丛稇儥

娜慽跎漙

弍葀沈疰

濷食蘃幈

词汚稔拢廻

撤腗荿蠨

咪扌朔樾

獨瀎踊氁

譂槮孴霔

二、安全生产行政法规 （二）《工伤保险条例》 《工伤保险条例》于2003年4月27日以国务院第375号令的形式公布。2010年12月20日根据《国务院关于修改

工伤保险条例

的决定》进行了修订，自2011年1月1日起实施。 该条例规定； （1） 中华人民共和国境内的企业、事业单位、社会团体、民办非企业单位、基金会、律师事务所、会计师事务所等组织和固有雇工的个体工商户（以下称用人单位）应当按照本条例规定参加工伤保险，为本单位全部职工或者职工（以下称职工）缴纳工伤保险费。 （2）在上下班途中，受到非本人主要责任的交通事故或者城市轨道交通、客运轮渡、火车事故伤害的应被认定为工伤。 （3）自劳动能力鉴定结论作出起一年后，工伤职工或者其近亲属、所在单位或者经办机构认为伤残情况发生变化的，可以申请劳动能力复查鉴定。 （4）一次性工亡补助金标准为上一年度全国城镇居民人均可分配收入的20倍。 （5）用人单位、工伤职工者其近亲属骗取工伤保险待遇，医疗机构、辅助器具配置机构骗取工伤保险基金支出的，由社会保险行政部门责令退还，处骗 取金额2倍以上5倍以下的罚款；情节严重，构成犯罪的，依法追究刑事责任。

标题 125953

楀顦悰冱菉庰

襲顯嵘坉褮鋃

繞纽槷畾

文本占位符 125954

皟过蹳暋魔

雌幟钽鬎

塎襔桛聑

菼瞵卪造溨

鏚塳鐼刺

瀓餉庶荜

鞩扨鴝跆醝繲

恊追攂谜

（一）《特种作业人员安全技术培训考核管理规定》 《特种作业人员安全技术培训考核管理规定》于2010年5月24号以国家安全生产监督管理总局令第30号发布，自2010年7月1日起施行。 从业人员应当了解和掌握的相关规定如下： （1）特种作业人员必须专门的安全技术培训并考核合格，取得《中华人民共和国特种作业操作证》（以下简称特种作业操作证）后，方可上岗作业。 （2）特种作业人员应当接受与其所从事的特种作业相对应的安全技术理论培训和实际操作培训。 （3）国家对特种作业人员的安全技术培训、考核、发证，复审工作实行统一监管、分级实施、教考分离的原则。 （4）特种作业操作有效期为6年，在全国范围内有效。特种作业操作证每3年夏审核一次。 （5）特种作业操作证申请复审或者延期复审前，特种作业人员应当参加必要的安全培训并考试合格。 此外，《特种专业人员安全技术考核培训管理规定》还将制冷与空 调作业列为特种作业，包括：制冷与空调设备运行操作作业和制冷与空调设备安装修理作业。

文本占位符 128002

銉蕣蔤儇扚

捻淗疾始

硬覇醌潾

畜溟兞访

（二）《安全生产培训管理办法》 2012年1月19日，国家安全监督管理总局公布了新修订的《安全生产培训管理办法》（总局令第44号），自2012年3月1日起施行。原国家安全生产监督管理局（国家煤矿安全监察局）2004年12月28日分布的《安全生产培训管理办法》同时废止。 该办法相关规定如下： （1）国家安全生产监督管理总局指导全国安全培训工作，依法对全国的安全培训工作实施监督管理。 （2）安全培训机构从事安全培训活动，必须取得相应的资质证书。 （3）安全培训应当按照规定的安全培训大纲进行。 （4）下列从业人员应当由取得相应资质的安全培训机构进行培训；

依照有关法律、法规应当取得安全资格证的生产经营单位主要负责人

安全生产管理人员；

特种作业人员；

井工矿山企业的生产、技术、通风、机电、运输、地测、调度等职能部门的负责人。

文本占位符 129026

妻慣藜瓷挮

桳灡硥汭砮汭壭勝

诬贁嵻耽

欴乭孚鱥樸鹈孭

薗嫚朁琋啪

w軚骛譬

潩眶抯因駭馘儭

（5）安全监管监察人员，从事安全生产工作的相关人员，依照有关法律法规应当取得安全资格证的生产经营单位主要负责人和安全生产管理人员，特种作业人员的安全培训的考核，应当坚持教考分离、统一标准、统一题库、分级负责的原则，分步推行有远程视频监视的计算机考试。 （6）接受安全培训人员经考核合格的，由考核部门在考核结束后10个工作日内颁发相应的证书。 安全生产监管人员经考核合格后，颁发安全生产监管执法证；煤矿安全检察人员经考核合格后，颁发煤矿安全监察执法证；危险物品的生产、经营、储存单位和矿山企业主要负责人、安全生产管理人员经考核合格后，颁发安全资格证；特种作业人员经考核合格后，颁发《中华人民共和国特种作业操作证》；危险化学品登记人员经考核合格后，颁发上岗证；其他人员培训合格后，颁发培训合格证。 特种作业人员的考核发证按照《特种作业人员安全技术培训考核管理规定》执行。

文本占位符 130050

桳灡硥汭砮汭姭卛

嘥祦内兀

雂蓻迴埪唍矿

肎颶歫瞰

鬟殫箴楋鼵饆記

恷圛叏閥

憠铕鏕獕

藀犅龮咅

（三）《工作场所职业卫生监督管理规定》 《工作场所职业卫生监督管理规定》于2012年4月27日以安全生产监督管理总局令第47号形式公布，自2012年6月1日起施行。国家安全生产监督管理总局2009年7月1日公布的《作业场所职业健康监督管理暂行规定》同时废止。其相关规定如下： （1）用人单位应当加强职业病防治工作，为劳动者提供符合法律、法规、规章、国家职业卫生标准和卫生要求的工作环境和条件，并采取有效措施保障劳动者的职业健康。 （2）用人单位是职业病防治的责任主体，并对本单位产生的职业病危害承担责任。 用人单位的主要负责人对本单位的职业病防治工作全面负责。 （3）任何单位和个人均有权向安全生产监督管理部门举报用人单位违反规定的行为和职业病危害事故。 （4）职业病危害严重的用人单位，应当设置或者指定职业卫生管理机构或者组织，配备专职职业卫生管理人员。

文本占位符 131074

桳灡硥汭砮汭壭佛

縔楟菿知炚霉

鴶蠾鋈鏾

鉎崵鸕觀牉

敩噲悹仍

夼劀瞰睋

缋氀慱娍娎

倀 态怕

塎鑔卞睟

俈憣鴼躼灦

桳灡硥汭砮汭囅勝

罟柕沅艋

夎祡燌催怠挫

齐夥鉣椳

蹬蔏戦蟟

艋躌滎嗐

懌芾鯡民

榜匢東猄

缃蓺岔庒

根据我国《环境保护法》第26条规定：

建设项目中防治污染的措施，必须与主体工程同时设计、同时施工、同时投产使用。防治污染的设施必须经原审批环境影响报告书的环保部门验收合格后，该建设项目方可投入生产或者使用。

这一规定在我国环境立法中通称为

制度。它适用于在中国领域内的新建、改建、扩建项目（含小型建设项目）和技术改造项目，以及其他一切可能对环境造成污染和破坏的工程建设项目和自然开发项目。

文本占位符 132098

硾椻騬浑

桳灡硥汭砮汭姭勝

聭灺歪镹

綖蚛蔾瓑

唭貗聂懱毪

豿钓澉晃

扆峃肄鑘

仧籁堄渌圐鳅矻

显疳绖泣鷤籽閗

廖蝦墏赩

（7）用人单位不得安排未经上岗前职业健康检查的劳动者从事接触职业病危害的作业，不得安排有职业禁忌的劳动者从事其所禁忌的作业。 用人单位不得安排未成年工从事接触职业病危害的作业，不得安排孕期、哺乳期的女职工从事对本人和胎儿，婴儿有危害作业。 （8）安全生产监督管理部门应当加强行政执法人员职业健康知识培训，提高行政执法人员的业务素质。 （9）全生产监督管理部门履行监督检查职责时，有权进入被检查单位，查阅、复制被检查单位有关职业健康监护的文件、资料。

文本占位符 134146

桳灡硥汭砮汭姭佛

縔楟菿知邚

濛斺镎頙喌

蟥陞艁揖

洿颜鲙昷撲鷦

郺纂寛僣

闻燭宒嬡

骉葛癶荑蝛

偵灛湥豣

砵魶璼礗

诠蓩狄历胲鑟

羆箌侨琊

儗圯崈帞

緙歃櫹炭

眈炨妡羼橭

（5）用人单位有下列情形之一的，应当按照本条规定向原申报机关申报变更职业病危害项目内容：

进行新建、改建、扩建、技术改造或者技术引进建设项目的，自建项目竣工验收之日起30日内进行申报；

因技术、工艺、设备或者材料等发生变化导致原申报的职业病危害因素及其相关内容发生重大变化的，自发生变化之日起15日内进行申报；

用人单位工作场所、名称、法定代表人或者是主要负责人发生变化的，自发生变化之日起15日内进行申报；

经过职业病危害因素检测、评价，发现原申报内容发生变化的，自收到有关检测、评价结果之日起15日内进行申报 （6）安全生产监督管理部门应当依法对用人单位职业病危害项目申报情况进行抽查，并对职业病危害项目实施监督检查。 （7）用人单位未按照本办法规定及时、如实地申报职业病危害项目的，责令限期改正，给予警告，可以并处5万元以上10万元以下的罚款。 （8）用人单位有关事项发生重大变化，未按照本办法的规定申报变更职业病危害项目内容的，责令限期改正，可以并处5千元以上3万元以下的罚款。

标题 136193

媵决菅狓

搀獲搯睯牮癥砮汭轅亻

禊旡覆礅

四、制冷空调作业安全相关技术标准 （一）、《制冷空调作业安全技术规范》 （AQ 7004-2007）（ AQ-----行业标准） （二）、《制冷和供热用机械制冷系统安全要求》 （GB 9237-2001）

文本占位符 137218

桳灡硥汭砮汭壭潟

臇洀道宂

鬣娑騢镁鸼汓

銤釉亄詔乻

D鈤敒虈峩

繭蕧淟歹

獧襑桛聑

聽無喈汻

鉤較玉佱

淄靈戙轩

幅囊師廊螵

椊档鳇柣

（二）、《制冷和供热用机械制冷系统安全要求》 （GB 9237-2001） 《制冷和供热用机械制冷系统安全要求》（GB 9237-2001）由原国家质量技术监督局于2001年1月1日发布，自2001年10月1日起执行。 该标准规定了与制冷系统的设计、制造、安装和运行有关的人身和财产的安全要求。适用于制冷剂在封闭的制冷回路里蒸发和冷凝的各种制冷系统。该标准也适用于新的制冷系统、原有系统的改进型、变型系统以及改变使用地点的旧系统，还适用于变更制冷的系统。

标题 139265

籿籜級龿

桳灡硥汭砮汭銵溻

办瞍轺生

锳虤痑饝

綥頙叉休

旬梟壪蟻堝藃欎

菼笵荪聂溨

錫陧勩藋礿彩皅売叆

侻违孷繯

一、从业人员安全生产的权利 （12页） 1. 劳动保护权 2. 安全生产知情权 3. 参与安全生产管理权 4. 安全生产监督权 5. 安全生产教育培训权 6. 职工健康防治权 7. 拒绝违章指挥权 8. 停止作业避险权 9. 工伤保险和民事索赔权 10. 提请劳动争议处理的权利 11. 批评、检举和控告权

文本占位符 141314

鬟浑鿦歊鄐

蓎宄蔉刖

龑嶰衚荇

隉绤蕻锣哻

一、从业人员安全生产的权利 1. 劳动保护权 职工有要求用人单位保障职工的劳动安全、防止职业危害的权利。职工与用人单位建立劳动关系时，应当要求订立劳动合同，劳动合同应当载明职工提供符合国家法律、法规、标准规定的劳动安全卫生条件和必要的劳动防护用品；工作场所存在的职业危害因素以及有效的防护措施；对从事有毒有害作业的职工定期进行健康检查；依法为职工办理工伤保险等。 2.安全生产知情权 职工有权了解作业场所和工作岗位从在的危险因素、危害后果，以及针对危险因素应采取的防范措施和事故应急措施，用人单位必须向职工如实告知，不得隐瞒和欺骗；进入工作面前，职工有权要求跟班干部或带班班长检查工作面，并制定具体安全措施。如果用人单位没有如实告知，职工有权拒绝工作，用人单位不得因此做出对职工不利的处分。

文本占位符 160769

箱昿峸櫵瓹婐

桳灡硥汭砮汭埭佟四缔

栋壭驢懱毪

沔S汣晋

笔鬣敕毥繃

桳灡硥汭砮汭囍勛

俢胓聅諀

犣螰捱壙

饉曎姈糶裣

冧洔譎潕

鷯荺济鶂

哻蘉颸蚣

莚烍趈芝

嘥祦内鄠

蔘淵騭獇

寎蕟鎲琨箌

汉鼹夃躱沚魅

瞣撧嫹跩

一、从业人员安全生产的权 7.拒绝违章指挥权 违章指挥是指用人单位的有关管理人员违反安全生产的法律法规和有关安全规章、规章制度的规定，指挥从业人员进行作业的行为；强令冒险作业是指用人单位的有关管理人员，明知开始或继续作业可能会有重大危险，仍然强迫职工进行作业的行为。违章指挥、强令冒险作业违背了

的方针，侵犯了职工的合法权益，职工有权拒绝；违规操作，职工有权制止；跟班干部擅离工作岗位，职工有权向有关方面报告。用人单位不得因职工拒绝违章指挥和强令冒险作业而打击报复，降低其工资、福利等待遇或解除与其订立的劳动合同。 8.停止作业避险权 职工发现直接危及人身安全的紧急情况时，有权停止作业，或者在采取可能的应急措施后，撤离作业场所。用人单位不得因职工在紧急下停止作业或者采取紧急撤离措施而降低其工资、福利待遇或者解除与其订立的劳动合同。但职工在行使这一权力是要慎重，要尽可能正确判断险情危及人身安全的程度。

文本占位符 163841

桳灡硥汭砮汭壭卟壓缔駟

釓睫 鿙

姏鯶居沘蕳

儗藽噹闀

欮牢粦衉

磒贩帠烫

搀獲搯睯牮癥砮汭轅歝

氜仇戔鷫

桳灡硥汭砮汭埭佡

灰孲烜橧

鑆幙曁妣

涢濑欼藌

甀袐襛桛

楢冖繥葰

毐勠籬瞜

塉鹠輞換

觙捁闱籠

嘹莌倣娤

蚼蝣困宠

猠契螧糚晎

二、从业人员安全生产的义务 1.遵守安全生产规章制度和操作规章的义务 职工不仅要严格遵守安全生产有关法律法规，还应当遵守用人单位的安全生产规章制度和操作规程，这是职工在安全生产方面的一项法定义务。职工必须增强法纪观念，自觉遵守纪，从维护国家利益、集体利益以及自身利益出发，把遵章守纪、按章操作落实到具体的工作中。 2.服从安全生产管理的义务 职工要服从安全监察机关检查管理；自觉服从安全监察机关的指挥，自觉配合安全监察人员的工作，协助他们执行公务，并提供真实信息和有关资料。 用人单位的安全生产管理人员一般具有较多的安全生产知识和较丰富的经验，职工服从管理，可以保持生产经营活动的良好秩序，有效地避免、减少生产安全事故的发生，因此，职工应当服从管理，这也是职工在安全生产方面的一项法定义务。当然，职工对于违章指挥、强令冒险作业的行为有权拒绝。

文本占位符 166913

累玼率謹

桳灡硥汭砮汭囝仝

龝麙揻裑

穩酘扽死

瀑庌羾緲

锰晈訏视

癧祑驲葛楶

搀獲搯睯牮癥砮汭轅佁

桳灡硥汭砮汭园勝

萆钟擀爘

疏噎栞剀

輀竻鱺岛

诈蚦荴车

噪暓咬诰尵

榀厇籙檶

襓桛葑奶

b蒗襶桛

沏貏襔桛网

猚飀栨譠

礿弭盅彾

菼笵靪袒畆

弡癌吪颱嗃

肮痊瘞琱

咙蠖猇倡

氪釃茏碎

瀣銺涞驾盵

一、安全生产责任制度 二、交接班管理制度 三、设备管理制度 四、安全操作规程

文本占位符 168962

桳灡硥汭砮汭姭仝

凃攎耓呶鞌秒

殷湀跭嵆

葎襶桛豑敔

塎葔襶桛聑

仵糁膖圠

柭癵孥鍜

殹灼犘嘌肚

薎镤耝要

蓠笯覵慟

X飹骕糾

2.制冷空调站负责人岗位安全职责的原则要求 （1）掌握国家有关制冷空调安全规范，熟悉设备技术性能、操作及维护方法，掌握运行状况。 （2）负责制冷空调安全运行，建立健全正常运行工作秩序，做好班中巡回检查工作，对设备隐患整改负责组织落实。 （3）对职工不规定穿戴防护用品，违章作业行为，应进行批评教育，并则令其改正。 （4）组织班组开展安全学习活动，贯彻落实制冷空调安全规范，教育职工遵章守纪。 （5）负责对新调换入的工人进行上岗前安全教育。 （6）对重大设施检修、抢修等要进行现场监护。 （7）发生工伤事故，应立刻报告上级部门，并保护好现场。

文本占位符 153602

桳灡硥汭砮汭韭卝壚

膩軇険艀

辝膀蘟肾

嗧埇沔鰁

赞壯濹黟

鲼媵簝胔

3.制冷作业人员岗位安全职责原则要求 （1）严格执行安全操作规程有关安全制度，做好安全运行。 （2）按时巡视检查设备，认真填写各项报表和值班记录。 （3）根据主管领导安排，认真做好机组（库）开车准许工作和现场监护。 （4）负责当值异常情况和事故处理，并立即向主管领导报告，配合电气及检修人员工作及时处理故障。一旦发现检修人员和设备安全时有权制止，待符合安全条件后方可重新工作。 （5）按照规定做好交接班工作。 （6）做好各项安全用具及防护用品的管理制度。

标题 169985

胹鸡儦燣

瘚劶櫏朾

冸荤蠲駧蜩蠃

捔蒵练帳

匘髴輫艽際蓏

揈瑲莚厈

二、交接班管理制度 1.交接班时间要求 （1）交接班工作应在下一班正式上班时间前10

15分钟内进行； （2）按职责范围，交接双方共同巡视、检查主要设备，核对交接前的最后一次记录是据； （3）交接班双方要在交接班记录表上签字，接班人员有不同意 可当场写明，未对交接人员申明而在本班发生（现）的问题，由接班人员负责； （4）交接班时间以前发生的问题或故障未处理完不能交接班，并由交接班人员配合，处理完后方可进行交接班； （5）交接班过程中如发现问题或故障，双方应共同处理，待处理完后再办理交接班手续。

文本占位符 155650

槬僛珹媼頍鬿柋

桳灡硥汭砮汭姭佝多

籁茤窓脰鋍

繯嵊籍嵝

粣鑠缁肛堿掭锗

馉矹晨嘎膫挍

2.对交接班记录的要求 （1）做好交接班准备工作，认真填写交接班记录表的

本班运行情况及提别留言

； （2）要向接班人简要介绍本班运行情况、应注意的问题和需要继续进行的工作，并须明确回答接班人员提出的问题，办完接班检查并在交接班记录表上签字后，方可下班； （3）接班人员未到之前不能离开，并要及时向主管领导报告； （4）发现接班人员有醉酒现象或其他神志不清的表现时不能交接，并立即报告主管领导，听候处理意见。 3.对接班人员的要求 （1）上班前不能饮酒，要在规定的接班时间前到达接班点； （2）因故不能上班或要迟到，应提前请假或通知交班人员； （3）要认真听取交班人员的情况介绍，进行交接检查，在交接班记录表上签字后即可开始上班； 发现交接人员未认真完成有关工作或在交接检查中发现问题时，应向交班人员提出询问，如交班人员不能给予明确回答或可能造成不良后果，接班人员可拒绝接班，并立即报主管领导处理。

文本占位符 156674

y譡觠椬蔤

戔撄蟣皉弥

殝珤磜揉

摍挬踽忷

嚉冶膱摊刲

瑨儰碳沾

三、设备管理制度 1.巡回检查制度 一般空气处理设备一个班次巡回检查一次，重点设备（比如新风机组、热风站）要增加巡视次数以防出现冻结事故。对新设备和修理过的设备要酌情增加检查次数。 作为经常性的检查内容主要是各仪表显示参数是否正常，各保护机构是否出现动作。一般不做拆卸检查；维修人员则主要借助仪器，仪表进行必要的拆卸来做定期检查。巡回检查中发现的问题要立即处理，处理不了的要及时向班长或空调主管汇报，并做好有关纪律。 2.维护保养制度 制冷与空调设备自身良好的工作状态是其安全经济运行，保证良好工作状态的重要条件之一。一般在季节转换时要对所有设备进行一次全面检修。 空气处理设备要彻底清洗空气过滤网、过滤器和表面式换热器，轴承加注润滑脂并且对噪声大的轴承进行更换。检查皮带是否需要进行更换，如果皮带存在异常磨损就应检查两皮带轮是否平行，轮槽是否对正。对电机同样进行检修，并检查接线是否松动和绝缘是否有损坏。

文本占位符 157698

熮擽郓鹳鳳黧

钜丙垟粀

妹谡邴鎨

噻梿噕诨

殘噉镘梿

渠媑钊蕰

靨掁年衢

曎悮躥蟜杆挙趎绂

儦敎攁睴瞌屽

挾綺囵俇

彛佣著艶

瑑呓员葶慶

猗僔眳钹

稃照盩艼籧

獫咒熦崴

守綅钼輴伶垏穑沚堥

玨锸伶佖

4.运行与检修记录 运行与检修记录是设备技术档案的重要组成部分之一。原始技术资料包括空调系统设计、施工、安装图纸和说明书；各种设备的安装、使用说明书；系统和设备安装竣工及验收记录等。分别由设计、设备制造、工程安装单位提供，是在中央空调系统正式投入运行前就形成的。而运行和检修记录是在中央空调系统投入运行后形成并不断积累起来的。通过这些记录，可以使运行和管理人员掌握系统和设备的运行情况和现状，经过总结分析再用于工作实际中，使管理和操作检修水平不断提高。 5. 制冷与空调安装修理工工作守则 （1）严格遵守安全操作规程，以确保安全生产。 （2）在工作时，应按规定穿戴好劳保用品。 （3）对各种电器设备和安全装置，应符合安全操作规定。 （4）对各种电器设备的使用，应按安全操作规程进行，并经常检修，如有故障应及时报修。 （5）对科技含量较高的各电器设备的检修，应严格按手册和说明书的规定进行，严禁各种违规操作。严禁使用不符合规定的替代元件。 （6）严禁使用不符合规定的代替元件。

文本占位符 171010

崚丯戔麀

傴脈薪买

鋈疇燝貲

碳後趦芳乑

（7）空调工检修空调时要严格按手册和说明书上的规定进行，严禁违规测试；添加制冷剂要按说明严格区分种类，严禁违规混用、禁止用汽油清洗压缩机和空调部件，防止发生意外 （8）进行空调系统作业时，应在通风良好处，排放制冷剂时应缓慢，防止压缩机油一起冲出，同时不能与烟火及灼热的金属接触，否则制冷剂会分解成有毒气体。 （9）添加制冷剂应戴防护眼镜和规定的劳保用品，防止制冷剂溅入眼内和溅到皮肤冻伤。 （10）爱护并正确使用各种设备和工具，应经常进行保养和维修，使各种设备工具处于良好的技术状况。 （11）下班时应关闭一切电源开关，并搞好维修工具及工作环境的清洁卫生工作。

文本占位符 172034

颼散釼琷

桳灡硥汭砮汭埍勛四純

碖杢瓚鞒

怅臨縒玤犲

挹蕆揈摊螆

靰挆螏御

寙鐠鐙騸鑟

槜韮酠韡

饤鷐蔺煩

四、安全操作规程 1.制订制冷作业安全操作规程的意义与依据 在企业和事业单位里，每个工种都制定了安全操作规程，如车工安全操作规程、焊工安全操作规程等。这些安全操作规程的目的就是保证操作安全。它的内容包括了生产工艺上的安全技术要求、使用这些设备的安全要求、设备安全维修保养要求等。制冷工的工种操作规程是制冷空调设备安全操作规程。由于制冷空调装置运行过程中的复杂性及工艺过程的危险性，因此在制冷作业操作过程中，因操作失误等原因，有可能发生人身伤亡事故，如制冷剂的泄漏、爆炸及机械伤害等。从制冷系统发生的爆炸、泄漏的重大事故的原因分析来看，大部分是由于违章操作或误操作造成的。因此安全操作规程是制冷空调装置安全运行，防止发生事故，保证制冷作业安全的重要保证。安全操作规程用以规范操作者的安全操作程序、步骤和方法，其中许多条文基本上是从事故教训中得来的。因此，它是生产操作保证安全的规范性文件。只有认真按安全操作规程规范操作，才能保证不发生事故。安全操作规程的依据是国家有关制冷空调安全技术规范、规程及标准。其内容结合本单制冷空调系统的工艺运行操作特点，与具体的制冷空调系统有关，与具体的设备有关，是具体的、可执行性强的规定。

文本占位符 193537

桳灡硥汭砮汭埭

弫枡儦婃

砉卤霁蹡

媂鈉桢逖

撌錤猣鬬驤

隙鴦婗諱镻欷

嫼狹翤楞菬

錜醆氂矖

桳灡硥汭砮汭銵櫍

藯莾筙駽

兕預朤頥

第五节 制冷与空调作业劳动保护

文本占位符 174082

鰶樖棬单

鉎憙豦垉

劊働尨挂

嚒楙鼣莸

一、《劳动法》相关规定 二、《劳动合同法》相关规定 三、《劳动防护用品监督管理规定》相关规定

标题 194561

擞襨釈睌

文本占位符 194562

桳灡硥汭砮汭姭卝壓

琗訨糇軾

採靲簆盇蹩

赟峷舓诰

辁娓砡灄

池铭伍皳

絵襔桛豑

籺托篈隺

墝偍洬厢

懼荄橕抣昈

溔孆鑈妒

文本占位符 195586

僊搶谱作

虽撫 缗

桳灡硥汭砮汭飭仛

耘埯矚粰

幝软蘧颢長讠

噧兢呝夝瀉埜

蠬軙鰔湫縘

漪诗騹鏎

畨袐襛桛

臿批襫鉛獣

豒癔荑腛

靎襟鉛獣

嬳鄌蚼煤

桳灡硥汭砮汭埭仛

榧嗨勒栕

鷊疭寤剣

粸攳暛屆

漢芗怼盵

舯邺边镄厤

(11) 不得安排女职工在怀孕期间从事国家规定的第三级体力劳动强度的劳动和孕期禁忌从事的活动。对怀孕七个月以上的女职工，不得安排其延长工作时间和夜班劳动。 （12）女职工生育享受不少于九十天的产假 （13）不得安排女职工在哺乳未满一周岁的婴儿期间从事国家规定的第三级体力劳动强度的劳动和哺乳期禁忌从事的其他劳动，不得安排其延长工作时间和夜班劳动。 （14）不得安排未成年工从事矿井下、有毒有害、国家规定的第四级体力劳动强度的劳动和其他禁忌从事的劳动。 （15）用人单位应当对未成年工定期进行健康检查。

文本占位符 178178

嘬涽駅桼欜輘

苶謘揰爍

泪筭熓皿醱贺蹇

狀忔疀疃

酬槹鼲瞵

軜穕晅碟

误嶀鵿秱奼

筽俎葃矲

煴蚷齔屜

敖樏杚欢嚕

皗燶崭胰

二、《劳动合同法》相关规定 《劳动合同法》实在2007年6月29日第十届全国人民代表大会常务委员会第二十八次会议通过并由中华人民共和国主席令发布的关于劳动合同的法律条文。《劳动合同法》自2008年1月1日起施行。修改方案于2012年12月28日通过，自2013年7月1日起施行。其相关规定如下： (1) 劳动合同应载明劳动保护、劳动条件和职业危害防护条款。 (2) 用工单位应当执行国家劳动标准，提供相应的劳动条件和劳动保护。 (3) 未按照劳动合同约定提供劳动保护或者劳动条件的劳动者可以解除劳动合同。

文本占位符 179202

誚櫙泀乢

桳灡硥汭砮汭壭卛

暢笥侢汝硿

蚚荎蒚腶

亖蘊哸膢

桳灡硥汭砮汭埭卋四

挬湆貑飜

髿讣鰏箵

靉麊稲柂

怟鹯鬻四濳

(4 ) 生产经营单位应当按照《劳动防护用品选用规则》（GB11651）和国家颁发的劳动防护用品配备标准以及有关规定，从业人员配备劳动防护用品。 （5）生产经营单位应当安排用于配备劳动防护用品的专项经费。 （6）生产经营单位为从业人员提供的劳动防护用品，必须符合国家标准或者行业标准，不得超过使用期限。生产经营单位应当督促、教育从业人员正确佩戴和使用劳动防护用品。 （7）从业人员在作业过程中，必须按照安全生产规章制度和劳动防护用品使用规则，正确佩戴和使用劳动防护用品；未按规定佩戴和使用劳动防护用品的，不得上岗作业。

标题 181249

桳灡硥汭砮汭劭滍

疱篊緽鑲

乹苄褜藣缠

腃呔葍冦

匛鋏檢巺乑汰

邭放輭鹍

疈袐襛桛

憬儺蠠潫湺簵

桳灡硥汭砮汭嫭募

唊债潆蜜

鹌鸤慟潛

鶜珀鱉虝

鼳饇鐅捿

杙杞鮞璹橙

翏鶆栯囔掼鑝

鞅耒棔灴

噋刈菆隗齘适

噸襄砥冁

麺坕烧廀

煮誇夲兮蔊

腟蒉襶桛

獧葑襶桛

汧氨敶驰絆

蛭G糤裼

枃砓誵螋絤伂鎌

盿鑞卞鵟

雺輫艣麛

勔謂轴翿

蝰难璉鉡

魷欨焝叁

第二章 制冷与空调设备运行作业 人员的职业特殊性 24页

文本占位符 185346

鍤鷥鰻駋

憍墨獜粏渠霍

玶猖鏴颳

髯姵凿砣

咟褣苷镧襝

本章考核要点：

了解制冷与空调设备运行作业人员的职业道德和安全职责

掌握和制冷与空调相关的电气、电气焊、防火、防爆等安全知识

熟练掌握制冷与空调设备运行作业特点，制冷与空调设备运行作业 场所常见的危险。 第一节 作业人员职业道德与安全职责 第二节 作业特点及常见风险 第三节 电气防火与防爆

标题 197633

桳灡硥汭砮汭劥滋

頵屁栲鴫

涽觅桼欜

涸菥饒婰

欢珆鳎澿駎

雳帐鹠霶旓

牟莫芿璽樢

繱后豩弆

猅坱軟璃熚

锦泔羓豔

槥肒隺諓

硲佾踫棣

搗剦躏矒

第一节 作业人员职业道德与安全职责 制冷与空调作业具备其职业的特殊性，又具有一定的作业风险，因此作业人员在作业过程中必须有良好地职业道德，同时在作业过程中必须严格履行安全生产职责，以确保安全生产。 一、作业人员职业道德 （1）认真监视设备运行情况和运行参数（高压压力、低压压力、油压、水泵运行状况、运行声音等），对一些变量及时分析，防患于未然。 （2）正确及时地在工作日记及记录报表上填写有关运行参数、工作中发现和发生的问题及处理经过。 （3）保证制冷系统的正常循环，发挥设备的效率，保证库房或被调区域的温度。 （4）经常保持机器设备的清洁，周围不准堆放杂物，及时消除机器设备的隐患。 （5）使用氮气做气密性试验，坚决杜绝用氧气或易燃易爆的气体做气密性试验的气源。（也不能使用空气做气密性试验的气源）

文本占位符 198658

瞗敊拒槇

奬兠鋘逶

杫熋筦佘

旑儏蠣峯癀

坪熎両濊

鞐栙瘮昱

夛箜繇堫啛

第一节 作业人员职业道德与安全职责 二、作业人员安全职责 （1）保证设备正常运行，安全完成任务。 （2）遵守操作规程，正确使用设备，在操作过程中，杜绝一切违章行为，切不可麻痹大意、心存侥幸。 （3）做好各种常见故障、事故的预案，及时处理好异常现象，避免事故发生。一旦发生事故，及时果断按照事故预案采取措施。 （4）严格遵守制冷设备安全操作规程及制度，认真贯彻劳动保护、消防、卫生等条例。 （5）发生重大事故时，应采取措施防止危害扩大。如灾害严重威胁人身安全时，操作人员应有序地撤离危险地区，并立即向上级汇报。

文本占位符 199682

鉮鹓譧匥

碞玻硐鉬

譥齗偓饧

艟汝刋区頮粄

席冖丵爌

雖氀斕撎墒

瀂蛜廔騊嚾婹

嫱摻澺萎腜依

皿黔敳麵

蘇遾朶臇

穬詼圪眇

氨气在空气中达到一定浓度（爆炸极限：15

）时遇明火会引起爆炸。要使制冷剂蒸汽能够在常温下散热二达到液化的目的，需要施加很高的压力才能实现，通常液化时的压力达到几个兆帕（电冰箱高压：1.1

1.4Mpa，R22冷媒空调高压：1.8

0.1Mpa。 ）， 所以，一旦容器强度出现问题，会造成设备破裂制冷剂泄露而产生爆炸危险。容器和制冷系统中的液体制冷剂，若过量充装和储存，遇到环境温度升高，导致系统设备压力超高而引起制冷剂钢瓶和容器的爆炸。在制冷设备安装和修理过程中，因违规误用氧气对制冷设备试压时而发生多起爆炸事故。 总之，制冷作业的事故归纳起来主要为爆炸、中毒、窒息、冷灼伤及火灾等。 制冷与空调设备运行作业过程中存在较大的风险，其主要特点如下： 1.群死群伤 2.财产损失大 3.社会影响大 4.违章操作比例大

文本占位符 191490

淎媇捝憴

郼纙佗访

稃照嚩鱼牻

讬贁逫陗

荏炔湮偢

稄鋳苺悧糄

賘脝贤蚇

內隣镇醤

1.群死群伤 制冷作业的事故，虽不是经常发生，但是，发生事故如爆炸、中毒等往往会造成多人伤亡，并造成设备财产的重大损失。从已发生的多起制冷作业用氧气试压导致的爆炸事故来看，均造成多人伤亡。另外，氨气泄漏造成多人中毒的事故在制冷作业事故中也占有一定的比例。 2.财产损失大 制冷作业发生的事故不仅造成人员的伤亡，而且会造成较大的财产损失。根据以往事故来看，造成是直接财产损失都较大，如某冷库发生的漏氨事故，尽管未造成人员伤亡，但所存放的食品均被污染，直接经济损失较大。 3.社会影响大 近些年来，制冷空调装置应用很广泛，特别是公共场所如办公楼、商场、宾馆和文化娱乐场所等采用大型制冷中央空调，有的采用燃气、燃油的制冷空调装置，一旦发生火灾爆炸事故，其后果不堪设想，而且还会造成较大的社会影响。如氨制冷系统发生漏氨或者爆炸事故，往往殃及周围，不仅威胁人员安全，污染周围环境，还会使周围居民产生恐慌心理。 4.违章操作比例大 操作人员违章操作造成事故在制冷空调事故中所占比例较大，据统计，制冷空调事故中，60

是由于作业人员违章操作造成的。

标题 218113

醻屐掊嘥

搓謯姘暖

礻弦穸靰

鯟朮仺菒

鵜曕鶴銸

妰鹏塖眘

惈流騅謐牔楒

婩鮘霄楶敪

宷庿櫮铑

似跫埋瓺

第二节 作业特点及常见风险 二、制冷与空调设备运行常见作业风险 （一）爆炸事故 （二）火灾事故 （三）中毒、冻伤事故

文本占位符 201730

桳灡硥汭砮汭壭佟

缱懲筺鹧

縑皰杯杦

欌蝙裘铂

卝櫄赔璴

稼烃蕬鈏

茻斦珁妤

耮怎樻疴鳁

（一）爆炸事故 制冷作业发生的爆炸故事有两种：一种为化学爆炸事故，一种为物理性爆炸事故。化学爆炸是一种剧烈的化学反应同时伴随着巨大的能量释放。爆炸前后的物质发生了变化。化学爆炸必须满足三个必要条件： （1）可燃物质与空气（氧气）形成混合物。 （2）可燃性物质在空气中的浓度（容积百分比）达到爆炸极限。 （3）明火， 而物理爆炸则是单纯的能量急剧释放过程，不伴随着化学反应过程，也即爆炸前后的物质不变。

文本占位符 202754

颃堲溻诩入

安鸑枂鬟粯糉

簴秱儴獡銽

辡鍐兹睲訋

瑋芀翤銴誟峬

織屳乪迢

僯驢弤鞓赣

介祘泩靻鼜

櫶蝻埫蹞

稒沶懨慚

虒歎繰豰

桳灡硥汭砮汭埭佫四

駐鍊毌鸧

2.物理性爆炸 制冷与空调作业物理性爆炸主要有以下两种形式： （1）制冷设备中的制冷剂具有较大的可压缩性，受压后体积收缩积聚能量，当容器的容积较大时，一旦遇到意外情况，制冷剂就会瞬间急剧膨胀，释放出巨大的能量，形成物理性的爆炸，如制冷系统中制冷剂液体管路以及制冷剂的钢瓶等受热发生的爆炸事故均属此类，也称液爆。 （2）违章操作导致的设备超压爆炸事故。制冷空调系统运行中，操作人员违反安全操作规程，违章作业导致设备系统超压，若安全装置失灵，其压力超过设备强度，造成设备系统爆炸。

文本占位符 219137

縤勄噐講痙徣

栢敧鑅泰噀舣宎

刘塵皼稚

嘲楉嫙棘

衚旃柭噳

犿恵鹮庱描玎

壄并欗癭赢

忘缟覯鎯

豰歔繰議

貀桔抈貗覀

葎痂谘嫵

渇艄墸蚢禖

鴹詄咄钳

袐逼嫎験

悭阑酭橈譀珋

第三节 电气防火与防爆 一、安全用电知识 二、电气焊作业安全知识 三、防火防爆安全意识

复习与总结

文本占位符 221186

桳灡硥汭砮汭嫭余壛縔椟菾知

竇坉鎳栤

萤莟壅垮

蔘禫鸉犿

葵襶桛譑

桵葖彶佣

瘀萀襶桛

闷蟸篈硈

羝朞粼龾捃

桳灡硥汭砮汭姭卛壓缜駟

湡犮槬痫嗞燡

鱀忿鉅谮耵

熁暘毵悯阖韖

泩胶迲悸駡

陈毨遘顢

（一）安全用电的常识 3. 常见的触电方式 常见的触电方式有单相触电和多相触电。在我国三相四线制供电系统中，电源变压器低侧的中点一般有良好的工作接地。因此人站在地上触及三相电源中的任何一根相线，就相当于人体一端与相线（火线）连接，另一端与零线连接，人体两端电压为相电压（220伏），有较强的电流通过身体，造成单相触电。若人体同时触及两根相线，人体的两端电压为线电压（380伏），强大的电流通过人的心脏，后果将是非常严重的。有些电气设备由于绝缘破损而漏电时，人体触及外壳也会发生触电事故。 4. 发生触电事故的原因 （1）电气设备安装不合格，维修不及时。电气设备和器具安装不符合规定，容易发生事故。电气设备，包括线路、灯座、开关、插座等，使用时间久了就会出现绝缘老化、开关失灵甚至部件损坏等情况，如不及时进行维修或更换，继续使用往往就可能发生事故。 （2）工作中对安全重视程度不高。有的作业人员在工作中麻痹大意，不严格遵守安全操作规程。在修理电气设备时，没有验电就开始工作或是带电修理，又没有采取任何防护措施，就极易造成触电事故。 （3）作业人员上岗前没有经过技术、技能和安全技术培训，或培训了但考核不合格。 （4）电气设备如电动机损坏。

文本占位符 208898

氠鸁鋘剆

烋鏸莼窽

図夦圦缘

儱貌撠现蔳

（二）预防用电事故的措施 1.维修工作中防止触电事故的安全措施 （1）停电。设备停电，必须把各方面的电源完全断开（任何运行中的星形接线设备的中性点，应视为带电体），且各方面至少有一个明显的断开点（如隔离开关等）。为了防止反送电，应将与停电设备有关的变压器和电压互感器从高、低压两侧断开。（学生被反送电电死） （2）验电。

验电应在电气设备停电之后，悬挂接地线之前进行。

验电时，必须使用电压等级合适、经试验合格、实验期限有效的验电器。验电前。应先在有电设备上验证验电器是否良好。验电工作应在维修设备的进、出线的各相进行。

线路的验电应逐相进行。对联络用的开关或隔离开关，应在其两侧验电。 （3）装设接地线。装设前应先准备好接地线，并将其接地端先接到接地网（极）的接头上。当验明设备确已无电压后，应立即将待维修的设备接地并三相短路，接地线应装在未涂相色漆（黄、绿、红）的地方。装设接地线必须先接接地端，后接导体端；拆地线的顺序与此相反。带有电容的设备，装设接地线之前应先放电。（铝氧厂带接地线送电）

文本占位符 223233

桳灡硥汭砮汭埝佛

儃銘郡呅

罌蟐檡邇

庐并嵌砄

紅涥鱶饦

橲沧缡鱶縃敛

朲煋孝粭摱

癚鞎癸涖般

禯蓱讕墠尿

（4）悬挂标示牌和装设遮栏。应悬挂

禁止合闸

的标示牌。在开关柜内挂接地线后，应在开关柜的门上悬挂

的标示牌。 （阳钢渣砖厂压砖机扎断左腿事故） （5）使用各种安全用具（绝缘手套）。为了保证安全，防止发生触电事故，除应采取安全措施外，也需要使用各种安全用具。安全用具要注意保管和维护，防止受潮和赃物。使用安全用具前要仔细检查，确认其耐压等级和设备的电压等级相符，并且确实良好。应对安全用具定期进行各项规定的检查和实验。

文本占位符 224257

銔颉褜輜

菿靨漯搛

艗揌蔺脷

（二）预防用电事故的措施 2. 电气设备的防护措施 将电气设备的金属外壳（或底座）进行接地或接零。由于电气设备绝缘老化、过电压击穿或磨损等原因。导致绝缘损坏。若导体与设备外壳发生接触就会使原来不应带电的金属外壳带电，人若触及这些意外的不正常的带电部分，就会发生触电事故。为预防这种触电事故的发生，通常将电气设备的金属外壳（或底座）进行接地（或接零），作为防护措施。 （1）保护接地和保护接零。 保护接地是把线路或设备的某一部分导体通过接线盒接地装置同大地连接起来。保护接零则是把线路或设备的某一部分导体与供电网络的零 线（即接地的中性线）相连接。广义上讲，保护接零也是一种保护接零。 （2）安装低压触电保护器。 低压触电保护器是为了防止发生低压触电事故的保护设备，是一种有效的触电保护设备。安装低压触电保护器以后，发生触电或漏电时，保护器能自动切断电源，不但保护了人身的安全，而且也监督了设备的绝缘情况。

文本占位符 211970

宺慠藜瑷

椄褅庆晬

爅煒贜穄

圑餍駷憝

髓鑰葲爂

为蝝櫒櫪墱

第三节 电气防火与防爆 二

电气焊作业安全知识 1. 气焊设备与作业危险 2. 气瓶安全操作要求 3. 气焊（割）操作安全注意事项 4. 电焊作业安全操作要求

文本占位符 225281

忥菥铅像

勣芈汛幝

桳灡硥汭砮汭寭佛壛缞楟莿

呚燔裫剩剜兴

遢慿奟钗

麝魢转茵

抿洯鷇陝沬忖釥

周梏鍮觃

豯旃嫞飹鐾諃

琎煕熓焎

桳灡硥汭砮汭爮汥

搀獲弯敲獬倯

搀獲弯敲獬猯慨数浸

湎辑妖鑎鉰

倀愀謀魓

戀脤批牫

倀愀萀奶譏

屝O膗蒉譶魓

菼笵鍪喂

治腘哸芣

勱滠闠鈐

鷃厀瀍限杔

娇絾珀侂

卟鬸箨哎

寥泮珀鍦

煢乒炓咔撃

氧汃郪戦

（2）氧气瓶使用安全要求：

禁止剧烈震动撞击，检查气瓶防震胶圈和瓶帽是否安全。

防止直接受热，要远离明火等高温环境，夏季防止阳光暴晒。

冬季气瓶发生冻结时，严禁用明火加热。

使用时必须安装减压阀，安装减压阀前应先开启瓶阀，吹掉瓶口污物，工作时开启阀门时动作要缓慢，操作人员应站在瓶口侧面。

禁止与任何油脂接触，当焊工手或手套上沾有油污时，应先擦洗干净。（油脂是一般是由不饱和脂肪酸和饱和脂肪酸的甘油酯。植物油的双键比动物油更多一些，即不饱和度更高一些。但不论是哪一种油脂，都具有还原性。在强烈氧化性环境中都会被氧化到最高价态（生成二氧化碳和水）。大部分有机物在遇到强化剂如硝酸盐、浓硫酸时都极易发生爆炸。 ）

氧气瓶内气体不能用尽，应有0.1MPa的余气。

氧气瓶和乙炔气瓶的距离不得小于3m。

使用时必须安装减压器，将瓶内高压气体减小到工作需要的压力，并保持压力稳定。

文本占位符 227329

桳灡硥汭砮汭嫭勛

燧琀鐱夐

蟣荕琝聃跮

錖譀攡釐

襐參灯蜺

層襏桛腑

堇溯陯橔

擥硆癉芈

嬠囜塶錖

蜸囀炙懧面箸

呾污細泅

蔺蓩宑閒

怅酁塣貭

炸猣烛扊

搃荪鲼枢

娷捃麖糒

3. 气焊（割）操作安全注意事项 （1）焊接前，应检查设备是否处于完好状态，操作人员要带上护目镜和手套。 ( 2 ) 开启瓶阀要缓慢，不准同时开启乙块阀和氧气阀。 ( 3 ) 焊接工件时，火焰方向应避免设备易燃部位，应远离配电装置和易燃品。 （4）不准在未关闭气阀熄火前离开现场。焊炬及火嘴不应放在有泥砂的地方，以免堵塞。 （5）焊接场所必须有良好的通风设施，并配有必要的防火器具。 4. 电焊作业安全操作要求 （1）电焊机使用安全要求：

由于电焊机的空载电压为85

90V，存在触电危险，因此，电焊机必须有良好地绝缘，外壳可靠地或接零，其电阻值应小于4

电焊机不能超载，每台应有独立开关（自动空气开关）。

禁止在有蒸汽、化学性沉积、尘垢、爆炸性、腐蚀性环境中使用。

露天使用须有遮阳或防雨、雪措施。

电源线长度应小于2米，加长需架空，不能破损。

加强各人防护，按规定使用绝缘防护用品。

文本占位符 241665

僐鷎玫噵

虼鞀県鲝

桳灡硥汭砮汭嫭卛

鞵幊钬溵

稸鰹膎靹

騊榫塵歫

僊搶谱作纜

挖紺购叇蹎

徨苴傽蔄

獴脦踾鷡礂

鏇昇蹩陮抭竂艿鍗

瘴厂噿泟螚燻

龽鹝赻幵

傻謝毁較

螹曧敨亳圵

摖歫繰煰楓徖荎

腎熉楓邖

桳灡硥汭砮汭髭勝

鬶黮紑纂充

垌秕琗鹌傝

皋婞結襙桛

萒蹃騚蜘

瓆嫺輚艓廛

堾鋕蔭镵

漺鯤圄痏

文本占位符 235522

蔍鬽銺扴

鱚婨嶒霝覐儉

1.制冷与空调作业具备其职业的特殊性，又具有一定的作业风险，因此作业人员在作业过程中必须有良好的职业道德，同事在作业过程中必须严格履行安全生产职责，以确保安全生产。 2.制冷与空调设备安装修理作业事故特点包括群死群伤、财产损失大、社会影响大、违章操作比例大。 3.制冷与空调设备安装修理作业的主要风险包括爆炸事故、火灾事故、冻伤事故、中毒事故。 4.制冷与空调安装修理作业人员应掌握和自己作业相关的安全用电知识、电气焊作业安全知识、防火防爆安全知识，以确保安全。

标题 236545

馹嶞蟉姖

亘烟燥灌

茩卼曹蔶

衴鹚鲉砏洮拃灐

模拟考试题

文本占位符 236546

桳灡硥汭砮汭嫭佟

據卧狭潶簧

擞嫟榛烹

粶絅鑬铳

帐饵櫸鋍

萈薞葙臸

罠崁鉾妯

糤萣芛毡浤

瀐桫翉倁

倀愀萀奶

閾龁鿎鬿

鑩澐碬釗庖鞄褺

圏菿騽粜

文本占位符 242690

潰噀艣弎

椰徨叩嗩

倏爫裡莪

钑摱挣燏

锕珱搌甫苒

圕碒椢箼厅

瓿鲹兄膷

喿穜摭讗

浊速扷圾賳

二、多选题 1.化学性爆炸必须满足一下哪些条件（ABC） A 可燃物质与空气（氧气）形成混合物 B 可燃性物质在空气中的浓度（溶积百分比）达到爆炸极限 C 火源 D 有物体碰撞 2.常见的触电方式包括（AC） A 单相触电 B 双相触电 C 多相触电 D 四相触电 3.焊钳使用安全要求包括（ABCD） A 焊钳各部位须绝缘良好 B 焊钳各连接部件要牢固 C 严谨使用自制的焊钳 D 不要随意乱放 4.下列关于乙块气瓶使用安全要求描述正确的有（ABD） A 瓶体应保持直立，以防丙酮随乙炔排出 B 瓶体温度应小于40

，不能在阳光下暴晒 C 与明火距离应不小于5M D 禁止敲击、碰撞震动 5.制冷空调作业中发生爆炸包括（AB） A 物理爆炸 B 化学爆炸 C 生化爆炸 D 自然爆炸

标题 238593

隇璴鰢兔

歒偬緉靝

歹淊瑨罃

铫郛妤教

莻胓菥緹景

扳舰粗潯

日嚛雀氅

鼃貃蒣塱紜

## 官方教材与大纲原文（百度文库）

### 制冷与空调设备运行操作作业安全技术实际操作考试标准（标准）

一、单项选择题(每题只有一个正确答案) 1.按照《特种作业人员的安全技术培训考核管理办法》等有关规定，特种人员每

年应复审一次。 A

我国安全生产的根本出发点和思想核心是

安全第一 B

预防为主 C

用户至上 3

是指从业人员发现直接危及人身安全的紧急情况时，有权停止作业或者在采取可能的应急措施后撤离作业场所。 A B

合法拒绝权 C

遇险停、撤权 D

保(险)外索赔权 4

从业人员对自已所承担的工作，加工的产品认真负责，一丝不苟，这就是

爱岗 B

尽责 C

文明 D

守则 5

对从事特种作业人员的年龄要求是

周岁。 A

相对应的绝对温标为

根据人工制冷所能达到的低温不同，制冷技术可划分为四个领域。其中普通制冷温度范围是

0.3 k以下 B

120K以上 8

从本质上解释了融化和汽化现象，导出了潜热的概念，发明了冰量热器。 A B

布拉克 C

高里 D

米杰里 9

按化学结构分类，氟里昂制冷剂属于

无机化合物 B C

多元混合溶液 D

碳氢化合物 10

根据制冷剂安全性分类原则，把制冷剂分为

种安全分组类型。 A

发生液氨或液态氟里昂冻伤后，采用

温水快速复温是急救的关键。 A

下列制冷剂中，

属于非共沸混合物。 A

有关国际协议规定发展中国家停用HCFCs类物质的时间为

R134A制冷剂属于氟里昂制冷剂中的

HC 15.对大气臭氧层没有破坏作用的制冷剂是

有机化合物及其水溶液作为载冷剂使用时的主要缺点是

腐蚀性强 B

载热能力小 C

凝固温度较高 D 17

冷冻机油的主要特点是

耐高温而不凝固 C

耐低温而不凝固 D

耐低温而不汽化 18

R134A制冷压缩机应采用

作为润滑油。 A

矿物油 B D

酯族油 19

选择盐水作载冷剂时，一般选择盐水的浓度使凝固温度比制冷剂的蒸发温度低

即可。 A

冷冻机油按GB

1996共计规定了

种规格。 A

一般认为，活塞式压缩机名义制冷量在

的为大型压缩机。 A

550KW以上 B

25KW以下 D

15KW范围内 22

单级氟里昂压缩机最大压缩比应不超过

制冷压缩机的主要作用是对制冷剂蒸气进行

吸气 B

排气 C

压缩 24

确定压缩机排气量的因素为

吸气温度 B

排气温度 D

制冷剂种类 25

大型空调工程或低温制冷工程应采用

压缩机。 A

活塞式 B

螺杆式 C 26

离心式压缩机的可调导流叶片是使气流

改变方向 B

改变体积 C

降低压力 27

离心式压缩机可利用

实现10

范围内的制冷量调节，节能效果好。 A

增速器 B

进口导叶 D

冷却系统 28

套管式冷凝器常用于制冷量小于

的小型氟里昂制冷系统中。 1. A

在氨制冷系统中，卧式壳管式蒸发器的充液高度约为筒径的

一般在自然对流式冷库中设置

冷却排管 B

冷风机 C D

表冷器 31

空调器中的蒸发器属于

换热器。 A

壳管式 B

套管式 D

板式 32

大、中型冷水机组中的水冷式冷凝器多采用

换热器结构。 A

套管式 C

肋片管式 D

板式 33

的作用是当冷库某些设备检修或冷库的冷却排管和冷风机冲霜时，将液体制冷排入其中。 A B

低压循环贮液桶 C

排液桶 D

膨胀容器 34

毛细管通常采用管径为

mm的纯铜管制作。 A

节流机构有多种形式，单元式空调机适宜采用

毛细管 B

热力膨胀阀 C

热电膨胀阀 D

浮球阀 36

油分离器是采用降低流速，改变气流方向，使密度较大的油滴分离出来。 A B

洗涤式 C

离心式 D

过滤式 37

膨胀阀的开启度与蒸发温度的关系是

蒸发温度高开启度大 B C

蒸发温度低开启度大 D

开启度调定后不变 38

氟里昂过滤器采用网孔为

mm的铜丝网制成。 A

分子筛的吸湿性很强，暴露在空气中

h即可接近其饱和水平。 A

用于滤气的氟里昂过滤器采用网孔为

mm的铜丝网。 A

采用两级压缩制冷系统是为了

制取更低的温度 B

减少压缩机功耗 C

提高制冷系数 D

降低制冷设备成本 42

两个单级压缩系统组成的复叠式制冷循环可获得

的蒸发温度。 A

三元复叠式制冷循环可获得

为了获得

的蒸发温度，

为适宜的复叠式循环组合方式。 A

R22单级

R13单级 B

R290单级或两级

R13单级 C

R22两级

R13单级或两级 D

R13单级

R14单级 45

三星级冰箱的冷冻室温度为

以下。 A

恒温恒湿空调机的温度控制精度为

冷媒水的单元制冷设备称为冷水机组。 A

螺杆式冷水机组的制冷量范围为

离心式冷水机组的制冷量范围为

1200 C2200 D

离心式冷水机组

用于机组维修时对制冷剂的充灌和排出处理。 A

节流装置 B

抽气回收装置 C

泵出设备 D

润滑系统 52

溴化锂溶液的PH值应调整到

范围内。 A

7.5以下 B

10.5以上 53

溴化锂吸收式制冷机中，溴化锂溶液吸收水蒸气时会

吸收热量 B

放出热量 C

既不吸热也不放热 D

将热量转化为潜热 54

吸收式制冷，加热时能使工质对溶液

溶解 B

组合 C

分组 D

升温 55

在溴化锂吸收式制冷机组中，预防蒸发器中冷剂水冻结的措施是

在冷却水管道上装设压差继电器 B

在冷剂水管道上装设温度继电器 C

在冷媒水管道上装设压力继电器 D

在冷却水进口处装设水量调节阀 56

当直燃式溴化锂吸收式制冷机组的空气压力低于

PA时，机组自动停止运行。 A

空调机组所处理的空气全部为新风的系统称为

全封闭式空调系统 B

直流式空调系统 C

一次回风系统 D

二次回风系统 58

风机盘管加独立新风系统的空气处理设备是

独立式空调机 B

组合式空调机组 C

风机盘管和新风机组 D

热泵空调机组 59

中央空调闭式循环冷冻水系统日常水质管理的工作目标主要是防止

结垢 B

腐蚀 C

污物沉积 D

菌藻滋生 60

空调系统新风口通常采用

网格式 B

百叶式 C

盘式 D

直片式 61

计算机房空调常用的气流组织为形式为

上送风下回风 B

上送风上回风 C

下送风下回风 D

下送风上回风 62

国内现在生产把防火、防烟和风量调节三者结合为一体的风门，称为

防火风门 B

防烟风门 C

防火防烟风门 D

防火防烟调节阀 63

是制冷自动控制系统的末端单元。 A

被控对象 B

传感器 C

控制器 D

执行器 64

直接作用式电磁阀靠电磁力直接驱动，适用于阀口径在

mm以下场合。 A

常用于溴化锂机组的液位控制。 A

温度式液位调节阀 B

电感式液位控制器 C

电极式液位控制器 D

浮球式液位控制器 66

具有高温库和低温库的冷库制冷系统只用一台压缩机时，在其系统管路上应安装

蒸发压力调节阀 B

冷凝压力调节阀 C

冷媒温度调节阀 D

温度式液位调节阀 67

氟里昂系统的易熔塞采用

时可熔化的合金制成。 A

水银(或酒精)玻璃管温度计适用于

范围测温。 A

1600 69.压力式温度计的测温范围为

电阻式温度计测温范围为

用普通温度计测出的空气温度，称为

空气温度 B

露点温度 C

干球温度 D

湿球温度 72

要准确测量湿球温度，要求空气流速为

弹簧压力表测量脉冲压力时

其最大值应处于压力表满量程刻度的

不超过1

无所谓 74

斜管式压力计测量范围为

，用于测量较小压差，并提高测量精度。 A

210kPA B

1500PA C

2000PA以内 D

20kPA 75

机械式风速仪中翼形叶轮测量范围为

适用于测量管道内空气或其他气体的流速。 A

动力测压法 B

机械式风速仪 C

热线风速仪 D

热球风速仪 77

安装在氨制冷系统冷凝器、贮液器等高压设备上的安全阀，当压力达到

MpA时，应能自动起跳。 A

润滑油过多会使

压缩机出现湿冲程 B

制冷量偏低 C

运转部件润滑恶化，从而引发设备事故 D

蒸发器、冷凝器内散热管表面形成油膜，减低传热系数 79

机房中处于设备下方的过道，净空高度不能低于

机房中压缩机的主要操作通道的宽度不应小于

机房中洗涤式油氨分离器应尽量靠近冷凝器，其进液口必须较冷凝器出液口低

高压贮液桶应设置在冷置在冷凝器近侧，其进液口应比冷凝器的出液口低

mm以上。 A

机房内宜设气体报警器，使用氟里昂制冷剂时，当氧气浓度低于

容积比时报警。 A

低温冷藏库温度一般为

之间。 A

在进行动火前，应将动火地点周围

m范围内的一切可燃物，如润滑油、溶剂等移至安全场所。 A

通常不应一个人单独在冷库中工作，但如果不可避免时，则应至少

h检查一次人员的安全状况。 A

压力容器主要用于储存、盛装气体、液体、液化气体等介质。 A

换热 C

分离 D

储存 88

移动式压力容器制造单位应取得

级压力容器制造许可证。 A

中、低压钢制压力容器的液压试验的试验压力PT的下限为

1.25P 90

压力容器的品种有四类，一般大、中型制冷系统中的冷凝器属于

压力容器。 A

反应 B

储存 91

压力容器的内外部检验，安全状况等级为1、2级的，每

年至少一次。 A

压力容器的安全阀一般每

年至少应校验一次。 A

电动机绝缘等级的允许温度，E级为

氟里昂压缩机正常运转时的吸气温度温度比蒸发温度高

润滑油再生处理的化学处理程序是：酸洗、碱洗、

、脱水与脱色。 A

升温 B

水洗 C

沉淀 D

过滤 96

热气—水除霜方法适用于

冷藏设备 B

冷冻冷藏设备 C

空调设备 D

低温设备 97

压缩机吸气管结霜的原因是

压缩机回油不畅 B

系统中有不凝性气体 C

膨胀阀调节不当 D

蒸发器工作负荷过大 98

氨液分离器正常工作液面应在

以下 。 A

制冷系统管路应根据工作性质涂色区别，其中液体管为

蓝色 B

红色 C

黄色 D

绿色 100

新压缩机初次运转时，油压可调至比正常油压稍高

kPA，以保证有良好的润滑。 A

压缩机的混凝土基座应高出地面

的特点是质软，易弯曲加工，耐腐蚀，管壁光滑，但强度稍弱。 A

无缝钢管 B

焊接钢管 C

纯铜管 D

黄铜管 103

氟里昂系统一般公称通径小于25mm时用

黄铜管 104

制冷系统管材的弯曲半径一般为

D(D为管材外径)。 A

螺旋管式蒸发器的盐水应高出集管

mm左右，并保证盐水的浓度，使其凝固温度低于系统蒸发温度5

制冷系统高压气管的压降应不大于

0.04 107

氟里昂系统为保证回油顺畅，水平回气管应坡向压缩机，坡度应不小于

压缩机排气管向上较长时，可在排气管立管上安装

截止阀 B

逆止阀 C

背压阀 D

电磁阀 109

压缩机排气管的上升立管较高时，应按每

m设一个积油弯设置多个

形弯头。 A

在氟里昂制冷系统中，为了顺利排液，贮液器顶部进液阀至冷凝器底部出液阀的垂直距离应不小

当压缩机位于蒸发器之上较高位置时，其吸气立管每隔

m以下应设置一个集油弯。 A

阀门最适宜的安装高度为距操作面

m左右。 A

水平管道上的阀门的阀杆最好垂直向上或左右偏

平行布置管道上的阀门，其中心线尽量取齐。手轮间的净距不应小于

排入大气的气体安全阀放空管出口，应高出操作面

m以上，并引至室外。 A

安全阀入口管道最大压力损失，不超过安全阀定压的

波纹管型(平衡型)的背压一般不宜超过安全阀定压的

调节阀与平台或地面的净空应不小于

当旁通阀DN

mm时，可选用闸阀。 A

调节阀头与旁通管及其阀门外壁方向的净距应不小于

氮气钢瓶满瓶时的压力为

R22制冷系统高压侧的气密性试验压力为

进行氟里昂系统的气密性试验，试验介质宜采用

氮气 B

氧气 C

压缩空气 D 124

一般氟里昂系统的真空度应达到绝对压力

氨系统开机后，应缓慢打开吸气阀，目的是防止压缩机

排气压力高 B

液击 C

吸气压力高 D

油温低 126

制冷系统试运转时，应检查润滑油温度，一般不超过70

，也不低于

以水或盐水为载冷剂时，取蒸发温度比载冷剂出口温度低

风冷式冷凝器的冷凝温度一般比空气温度高

若使用制冷压缩机进行泵气试验，其排气温度不能超过

，吸、排气压力差不能超过1.2MpA。 A

向制冷系统充注液氨时，含水量不得超过

在充氨过程中，若气温较低、氨瓶下侧结霜，低压表压力值较低不易充注时，可用浸过温水的棉纱覆盖在氨瓶上，而水温必须低于

单级压缩制冷系统停机操作关闭有关供液阀，待蒸发压力降至

MpA时，关闭压缩机吸气阀。 A

0.06 133

水冷式冷凝器的冷凝温度取决于冷却水温度和冷却水量，通常情况冷凝温度比冷却水出水温度高

氨双级压缩机开机前，若中间冷却器压力超过

MpA应进行排液减压。 A

配级式双级制冷压缩机的开机操作应是：待高压级氨压缩机运转正常，并使中间冷却器压力降至

MpA时，再启动低压级氨压缩机。 A

清除系统制冷剂，应使用

，以便能够控制排放的速度。 A

切割 B

松开连接 C

维修仪表阀组 D

破坏管路 137

螺杆式制冷压缩机停机时，出现多次倒转是

没有关严造成的。 A

滑阀 B

止逆阀 C

吸气阀 D排气阀 138

离心式制冷压缩机操作和维修时，应注意必须在透平机排气口法兰和第一级截流阀之间安装

，以免损坏透平机。 A

闷头法兰 B

缷荷阀 C

堵塞盖板 D

速度截断装置 139

吸收式制冷机组主机基础混凝土厚度要大于

当吸收式冷水机组渗漏消除后，充以0.1MpA氮气考核机组密封性，待24h后，机组压力降应不大于

76.76 141

使用氮气对吸收式冷水机组打压时，氮气瓶内剩余压力不得小于

0.07 142

在设有自动抽气贮气筒的吸收式冷水机组，抽真空时，应先抽贮气筒，

min后，再抽机组真空。 A

为提高溴化锂冷水机组制冷能力，可在溴化锂溶液中添加

的辛醇。 A

冷水机组溴化锂稀、浓溶液的浓度差，一般应保持在

吸收式冷水机组冷剂水比重应小于

，共超过时应打开衡释阀旁通至吸收器重新再生。 A

1.15 146

吸收式冷水机组正常运行时，冷却水进口温度，一般不能低于

，以免产生结晶。 A

吸收式冷水机组正常运行时，工作蒸气压力的波动应在

MpA范围内。 A

0.04 148

溴化锂吸收式冷水机组冷却水进口温度一般控制在

范围内为宜。 A

吸收式冷水机组停机时先关蒸气，然后机组再运行大约15min，使浓、稀溶液充分混合，待高压发生器溶液温度到

以下时，方可关溶液泵、冷媒泵、冷却泵，进行停机。 A

吸收式制冷机为防止管板与传热管之间的电化学腐蚀，管板应涂树脂胶加以保护。所涂树脂胶配比，树脂胶：凝固剂为

吸收式制冷机酸洗后应用碳酸钠中和后才能排放

然后用清水反复冲洗，直到PH值达到

时方为合格。 A

溴化锂溶液充注时，若有缓蚀剂溅到地板上时，需用药品

中和处理后再用水清洗。 A

氢氧化锂 B

亚硫酸钠 C

氢溴酸 D

辛醇 153

立式壳管式冷凝器正常运行时，冷却水不能中断，压力不得超过

正常情况下，排液桶压力保持

MpA较佳，不宜过低，否则不安全。 A

在离心式氨泵加油操作中，氨泵轴承两端油杯的油量，应每周检查一次，初运转

h内，需经常检查油量。 A

关于盐水蒸发器的操作要求，蒸发器内盐水应覆盖蒸发器，并应高出上集管

关于阀门的安全操作，阀门开足后应将手轮回转

左右，有反向密封性能的阀应全开。 A

氨系统冷凝器半年至一年清除1

2次水垢和污泥，水垢厚度不应超过

若是洗涤式油氨分离器，为提高放油效果，放油前提前

左右关闭供液阀，但不能关闭太久。 A

集油器内存油量不得超过

，压力应高于0MpA，以防空气进入。 A

氨系统盐水蒸发器上表面应比盐水低

螺杆机油冷却器一般比压缩机排气压力高

MpA左右。 A

冷冻润滑油在制冷系统中的作用是

可减小制冷剂的流动阻力 B

提高制冷系统的制冷量 C

对压缩机起润滑、降温作用 D

油分离器在制冷系统中的作用是

可将高压高温制冷剂蒸气的油污杂质分离出来，防止系统脏堵 B

降低压缩机排气温度 C

将高温高压制冷剂蒸气中的油蒸气出来 D

A、B和C 165

冷库排管、冷风机冲霜前应提前

min关闭进液阀。 A

制冷设备维修时，禁止使用表压力超过

MpA的乙炔气瓶。 A

0.20 二、判断题(请将判断结果填在括号中，正确的填

错误的填

安全生产是社会文明进步的基本标志之一。(

《安全生产法》不实行属地管理原则。(

生产经营单位在从业人员运用遇险、停、撤权时，可以降低其基本工资、福利等待遇。(

从业人员发现事故隐患或其他不安全因素，应当立即向现场安全生产管理人员或者本单位负责人报告。(

《工伤保险条例》对个体工商户没有约束效力。(

一杯开水放在空气中，逐渐冷却成温水属自然冷却，不是制冷。(

水溶液中，氨为制冷剂，水为吸收剂。(

1834年美国人玻耳金斯造出了第一台以乙醚为工质的蒸气压缩式制冷机，标志着现代制冷技术的开始。(

在制冷剂安全性分类中，大写字母表示制冷剂毒性危害，阿拉伯数字表示燃烧性危险程度。(

氟里昂泄漏引起呼吸困难和窒息时，可切断氟里昂泄漏源，打开门窗和通风机将漏气排到室外。(

制冷剂钢瓶可以与氧气瓶同车运输。(

《蒙特利尔议定书》规定发达国家在2030年停用过渡性物质HCFC。(

CFC类、HCFC类物质对大气臭氧层均有破坏作用，而HFC类物质对大气臭氧层没有破坏作用。(

在冷藏库中，常用空气或盐水来冷却贮存仪器；在空调中，采用冷冻水作为载冷剂。(

氯化钙溶液只使用在蒸发温度高于

的制冷系统中。(

制冷压缩机使用的冷冻机油不能用通用机油来替代。(

离心式制冷压缩机不属于容积型压缩机。(

活塞式压缩机在家用、商用和中、小型制冷空调工程中应用广泛。(

滚动活塞式压缩机结构简单，零件少，重量轻，容积效率高，在家用电冰箱、房间空调器等小型制冷装置中有广泛应用。(

制冷压缩机的润滑是依靠油泵的工作来完成的。(

往复活塞式制冷压缩机属于容积型压缩机。(

螺杆式压缩机的结构简单，螺杆的加工精度要求也不高。(

螺杆式压缩机在中型以上空调冷水机组中应用广泛，而不适用于低温制冷。(

当制冷量大于15kw时，螺杆式压缩机的制冷效率最好。(

氨用卧式壳管式冷凝器采用铜管。(

蒸发式冷凝器适用于缺水地区，可以露天安装，广泛应用于中小型氨制冷系统。(

蒸发式冷凝器与风冷式冷凝器相比，其冷凝温度低，尤其是干燥地区更明显。(

直立管式蒸发器属于敞开式设备，其优点是便于观察、运行和检修。(

氨制冷系统和氟里昂制冷系统使用的卧式壳管式蒸发器构造完全相同。(

直通式浮球阀节流后的制冷剂液体不通过浮球室，而是通过管道直接进入蒸发器。(

手动节流阀通常在制冷系统的辅助结构或实验装置上采用。(

节流机构除了起节流降压作用外，还具有自动调节制冷剂流量的作用。(

外平衡式热力膨胀阀膜片下方的空间与蒸发器的出口相连通，而与阀的出口不连通。(

在毛细管前面应固定一种良好的过滤器，原因是其直径小，通路容易阻塞。(

低压循环贮液桶和排液桶都是低压贮液器。(

循环贮液器常常具有气液分离器和低压贮液器双重功能。(

氨液分离器除能使气液分离外，还具有分离润滑油的作用。(

制冷系统中若有空气和其他不凝性气体存在时，会使冷凝器的传热效果变差，压缩机的排气压力和排气温度升高，消耗的电能增加。(

气液热交换器可以提高制冷剂蒸气过热度和制冷剂液体过冷度，使制冷系统能安全有效运行，因此在氨系统和氟里昂系统中都应配置气液热交换器。(

两级压缩氨制冷系统通常采用一级节流中间完全冷却循环。(

膨胀阀是将感温包感受到的吸气温度转换为压力信号后，再传递到膜片上，自动调节阀的开启度。(

氨过滤器采用网孔为0.2mm的2

3层钢丝网制作。(

当制冷系统出现冰堵、脏堵故障或进行定期检修时，均应更换干燥过滤器。(

直接供液方式的缺点是制冷剂节流后产生的闪发气体将随低压液态制冷剂直接进入蒸发器，从而影响传热效果。(

在大型及多层楼的冷库建筑中多采用氨泵供液方式。(

双机双级压缩是指由两台不同的压缩机来完成双级压缩。(

两级蒸气压缩式制冷系统的启动步骤是：先启动低压压缩机，然后再启动高压压缩机。(

在一级节流中间完全冷却循环系统中，高压压缩机吸入的是中间压力下的过热蒸气。(

采用R22和R13的两个单级压缩系统组成的复叠式制冷系统，其蒸发温度可达

采用三元复叠式制冷循环可以获得

的低温。(

8型低温箱复叠压缩制冷系统中，在低温部分的高压段与低压段之间有一膨胀容器，其作用是为了提高低压级压缩机的吸气温度，改善压缩机的工作条件。(

复叠式制冷系统在低温部分设置一个缓冲罐，是供停机时贮存制冷剂用。(

东芝电冰箱的温度传感器是一只负温度系统的热敏电阻，当温度降低时其阻值增加。(

高温型食品冷藏箱的适用温度调节范围为0

小型冷库用氟里昂制冷机，其运转实现自动化。(

变频式空调器的电路将输入的单相交流市电转换为不同频率的单相交流电。(

分体式空调器连接室内外机组的制冷剂管为二根，一根是较细的气管，另一根是较粗的液管。(

冷热风机可以对空气进行冷却、除湿、加热、加湿处理。(

机房专用空调机要满足达到30

h的高换气次数的要求。(

螺杆式压缩冷凝机组的油处理系统要求较高，需对润滑油进行粗、精过滤和冷却。(

冷水机组有活塞式、螺杆式、涡旋式、离心式、吸收式等多种分类。(

离心式冷水机组具有体积小，制冷量大、安装方便、使用寿命长、制冷量调节范围宽、节能效果好等特点。(

为防止溴化锂溶液结晶设置了自动溶晶管，它能防止结晶的产生。(

溴化锂吸收式制冷机组蒸发器中冷媒水应不低于2

，冷剂水应不低于4

集中式空调系统中的空调房间一般要求保持大于50PA的正压。(

一次回风系统应用较为广泛，被大多数中央空调系统所采用。(

中央空调开式循环冷却水出现结垢和污物沉积会造成热交换效率降低，管道堵塞，水循环量减小，动力消耗增大。(

中央空调化学清洗主要是利用水流的冲刷作用来去除设备和管道中的污染物。(

从防火防烟观点出发，空调系统最好不用风道，而采用全水系统。(

为防止火灾危险性大的房间，经风管蔓延到邻近房间，应在通过其隔墙和楼板处的送、回风管和排风管上设置防火阀。(

当用空调系统进行排烟时，一般可将房间上部的送风口用为排烟口。(

间接作用式电磁阀的最小开阀压力差为5

温度式液位调节阀的感温包中装有电加热器，浸没在液体中，液位高则阀的开度变大，液位低则阀的开度变小或关闭。(

温包感温控制式调节阀实际上是个温度控制的蒸发压力调节阀。(

高低压力控制器的两个气室，分别与压缩机的排气管路和吸气管路相通。(

在电接点式压力温控器中，调节上、下限触针的位置是用专用钥匙实现的。(

多圈弹簧管式压力表附加上电接点后就可以兼作压力表和压力控制器使用。(

差压流量计可用于测量气体、蒸气和液体的瞬时流量或总流量。(

靶式流量传感器主要用于冷水、冷却水系统或其他液体回路的流量控制及报警。(

安全阀的起跳(开启)压力一般都高于系统中的最高工作压力。(

一般在制冷系统中，压力继电器常与安全阀并用。(

在制冷压缩机的吸、排气侧的温度计所反映出来的温度值变化情况，仅能反映机器运转是否正常，不能反映出进、排气阀片的损坏情况。(

对于氨制冷系统中空气的排放，必须经空气分离器而后排入水中，避免直接进入空气而发生爆炸的危险。(

制冷剂可从制冷系统中排向下水道、河流、湖泊中。(

除充装于制冷系统中之外，易燃、易爆的制冷剂不能储存在机房中。(

若将集油器和空气分离器布置在机房内时，其放油管和放空气管均应用金属管或橡皮管接出室外，以保证操作安全。(

在同一立面上有低温和高温管道时，低温管道应布置在高温管道上方并保持适当的距离。(

冷库中食品的冷却、冻结、冷藏大多数采用间接冷却式，以氯化钠盐水作载冷剂。(

在冻结间及冻结物冷藏间里工作的工作，应穿上适当的防寒衣服，如棉衣、棉裤、棉鞋，加衬里的手套等。(

中压压力容器的设计压力P为：1.6MpA

换热压力容器主要用于完成介质的热量交换。(

制冷装置用压力容器仅有第二、三类压力容器。(

压力容器内部有压力时，不得进行任何修理或紧固工作。(

企业安全技术部门负责对制冷作业安装、操作、维修人员进行安全技术培训管理工作。(

对新设备投入运行后，以及设备异常、试验、检修、事故处理后，应适当增加巡视检查次数。(

制冷空调设备日常维护保养安全要求中

是指，勤看仪表、勤摸设备温度、勤听设备运转声音、勤了解使用部门的要求。(

两级氨压缩机正常运转时的排气温度一般在70

压缩机的实际排气压力

冷凝温度对应的饱和压力

排气管压力降。(

在压缩机正常运转后，其吸气滤网中不允许使用细滤网。(

氟里昂系统内的润滑油是通过集油器再向系统外排放的。(

氨系统多台冷凝器的放油可同时进行。(

水除霜不仅能清除蒸发器外表面的霜层，而且能解决蒸发器内部积油对传热的不良影响。(

加液后的贮液器存液量不得超过贮液器容积的70

在采用氟里昂制冷剂的制冷系统中一定要安装干燥器。(

由于氨与水互溶，因此没有必要控制氨中的含水量。(

压力表、温度计、电磁阀、调节阀、安全阀等均应定期检查试验，一般每年校验一次。(

需动火焊补系统泄漏点时，应严格遵守焊接安全操作规程，现场应有防火措施，系统应释压后方可施焊。(

小型氟里昂系统不设加液阀，只能通过压缩机吸气阀多用通道或工艺管在开机状态下进行补充制冷剂操作。(

无缝钢管一般采用手工电弧焊而较少采用气焊，因为气焊时应力难以消除。(

相同直径的铜管焊接时，不能采用插入焊结构形式。(

法兰紧固时，允许用斜垫片或强紧螺栓的办法消除歪斜和用加双垫片的办法弥补间隙。(

制冷系统管路中连接三通管时一般不使用

型三通，应制成顺流三通。(

露在库外的低压管道必须采取保温措施，以防冷量损失。(

制冷系统为了美观，管道弯头可以做成任何角度。(

连接制冷设备，氨系统必须用无缝钢管。(

制冷系统回气管结霜至压缩机机体上比较有利，可以冷却压缩机机体。(

膨胀阀越靠近蒸发器越好，目的是能减少阻力。(

制冷系统的管路连接有两种方式，即焊接和螺纹连接，前者为不可拆卸连接，后者为可拆卸连接。(

当蒸发器与压缩机在同一水平位置时，回气管均应设倒

形弯。(

阀门应尽量靠近干管和设备安装。(

减压阀组的安装高度为：设在离地面3m左右，可沿墙敷设，不应设立永久性操作平台。(

对于排入密封系统或用集合管排入大气的安全阀，只需在入口处装设一个经铅封、保持经常开启的切断阀。(

低温钎焊不适用于排气管。(

制冷剂管路不应处于电梯、小型提升机和其他带有运动部件的通道上。(

制冷剂管路不应处于公共通道、门厅和楼梯口处。(

空调机气压检漏应采用氮气进行充汪，绝不能使用氧气。(

空调机的蒸发温度一般取5

，它可以通过调节膨胀阀的开启度得到。(

从高压侧充注制冷剂时，因为制冷剂钢瓶内的温度降低，所以可把制冷剂钢瓶浸在35

的温水中进行充注。(

使用制冷压缩机进行泵气试验时，可以用堵塞安全阀的办法提高吸、排气压力差。(

皂液法检漏简单方便，适用于系统初次检漏。(

在充氨过程中，允许在氨瓶上浇热水或用喷灯加热的方法来提高瓶内的压力，增加充氨速度。(

在系统运行时，蒸发温度的变化可以通过调节节流阀的开启度来实现。(

在氨泵供液系统中，若低压循环桶的液面高于50

时，应待压缩机运转正常后，再启动氨泵。(

氨制冷压缩机加油时油管不得露出油面，以免空气进入。(

双级氨制冷压缩机停机时，先停高压机或先关高压级吸气阀。(

由于氟里昂具有能与润滑油互相溶解的特性，因此在操作过程中要经常注意查看回油情况，保证曲轴箱有足够的润滑油。(

在维修管路之前，必须关闭多级压缩机系统上的所有压缩机。(

螺杆式制冷压缩机启动前，观察机器上高低压情况，若不平衡，要开启平衡阀，使高低压压力平衡后，再关闭平衡阀。(

当活塞式压缩机处于压力下，不得从压缩机上松开或取下螺栓，以防事故发生。(

可以使用氧对离心式制冷系统进行加压、清洗或泄漏试验。(

吸收式制冷机传热管及机组各种管道均需分别打压检漏才可加工使用。(

已使用的吸收式冷水机组打压时，也可以不将机内溶液抽出。(

在冬季吸收式制冷机停开用正压氮气养护时，应采取措施将真空泵缸体中水分排除，并注入新真空泵油养护。(

溴化锂水溶液的温度越高，其腐蚀性越强。(

吸收式制冷，吸收剂通过吸收制冷剂溶液，两种溶液才能混合。(

溴化锂溶液调整PH值时，若需要添加氢溴酸，绝不能直接注入机组。(

向吸收式冷水机组吸入溶液操作时，要严防空气带入机组内。(

吸收式冷水机组开机先开冷却水泵和冷媒水泵，要慢慢打开泵的出口阀门，是为了防止冲击机组传热管。(

) 149.启动冷却塔风机时，必须确定风机处无人工作时才能启动，以避免意外伤害。(

吸收式冷水机组运行时，若检查电机外壳温度应用手背接触，以防触电。(

吸收式制冷机酸洗时投药，要视反应情况陆续进行，一次投药不要过多。(

吸收式制冷机组保温时，不得损伤机身及电气线路与器件，也不能遮盖视镜、阀门等。(

高压贮液器液面不能过高，是为了防止容器发生爆裂危险。(

空的排液桶使用前应使它处于准备工作状态，即桶内减压至蒸发压力。(

离心式氨泵开泵操作中，接通电源启动氨泵后，注意是否上液，待电流表和压力表指针稳定，关闭抽气阀，投入正常运行。(

离心式氨泵密封器若漏氨过多，应调整压盖螺母的松紧度。(

开启回气阀时应缓慢操作，并倾听制冷剂的流动声音，禁止突然猛开，防止过湿气体冲入压缩机，引起事故。(

冲霜用的进液阀不宜常开，更不宜开得过大。应先开小后开大，开开关关间歇地进行。(

) 159.关于氨泵的操作，原则上是先开机，后开泵，先开风机，后供液。(

放油前应严格检查同中间冷却器放油管相连接的其他设备放油阀。(

集油器在低压条件下放油，既减少了制冷剂的损耗，又保证了操作的安全可靠。(

严禁在未抽空，未与大气接通的情况下拆卸阀门、附件。(

检修蒸发器时，对于针状小孔可暂用橡皮垫及管卡堵住漏点待停产大修时再处理。(

对制冷系统进行泄漏试验时，不得使用氮给系统加压。(

在管道内充有氟里昂制冷剂情况下，也可以进行焊接。(

在双级压缩机组安装使用之前，不仅要对低压机上吸、排气旁通安全阀进行必要的调整校核，而且要在低压机与高压机动力控制电路之间进行必要的机组停、开机触点联锁工作，才能确保机组安全可靠运行。(

当冷风机用电热融霜或用水冲霜时，严禁关闭冷风机进液阀与回气阀进行所谓的闭路融霜。(

高压贮液桶与居民住宅区的距离非常近，是非常危险的。(

) 三、多项选择题(每题有两个或两个以上正确答案。) 1

教育培养一个合格的特种作业人员，有哪几方面的要求

技术素质 B

思想品质 C

文明生产 D

爱岗尽责 2

根据《安全生产法》，从业人员享有的权利有

知情、建议权 B

休息权 C

保(险)外索赔权 3

特种作业人员必须具备的基本条件有

年满18周岁 BC

按上岗要求的技术业务理论考核和实际操作技能考核成绩优秀 D

身体健康，无妨碍从事本工种作业的疾病和生理缺陷。 4

特种作业人员应当具备的职业道德有

安全为公的道德观念 B C

好学上进的道德观念 D

爱岗尽责的道德观念 5

下列哪些是特种作业(ABCD)。 A

电工作业 B

压力容器操作 C

制冷作业 D

登高架设作业 6

根据人工制冷所能达到的低温不同，制冷技术划分为

领域。 A

普通制冷 B

深度制冷 C

低温制冷 D 7

吸收式制冷机主要由

、冷凝器、蒸发器、节流机构等组成。 A

发生器 B

吸收器 D

溶液泵 8

以热能作为补偿的制冷方法有

蒸气压缩式 B

吸收式 C D

吸附式 9

氨的危害性表现为

中毒 B C

燃烧和爆炸 D

破坏臭氧层 10

造成制冷剂钢瓶发生爆炸的主要原因有

超过允许的充装量 B C

钢瓶已受损或有缺陷 D

钢瓶曝晒 11

CFC替代物选择的基本要求是

ODP必须小于0.1 B C

易于大规模工业生产、价格可被接受 D

与润滑油有良好的亲和性 12

选择盐水作载冷剂时，为了降低盐水对金属的腐蚀作用，而采用下列哪些措施

最好采用闭式盐水系统 B. 最好采用开式盐水系统 C

在盐水溶液中加入一定量的重铬酸钠 D

在盐水溶液中加入一定量的氢氧化钠 13

选用冷冻机油的常规要求是

透明度好 B

粘度要大 C D

不含水分 14

mm是国产活塞式制冷压缩机的系列化缸径。 A

关于8AS

12.5型制冷压缩机，下列说法正确的是

该压缩机为8缸 B

制冷剂为氟里昂 C

气缸排列形式为扇形 D

气缸直径为12.5Cm. 16

滑片式压缩机由于具有以下

特点，因而即使在较低的吸气压力下，也可以获得较高的容积效率。 A B

气缸周边侧面上可以开有大流通截面的吸气口 C

余隙容积很小 D

结构紧凑，重量轻 17

常用的水冷式冷凝器有

立式壳管式冷凝器 B C

套管式冷凝器 D

蒸发式冷凝器 18

根据蒸发式冷凝器中轴流风机安装的位置不同可分为

吸入式 B

淋水式 C

压送式 D

水冷式 19

蒸发器属于满液式蒸发器。 A

螺旋管式 C

卧式壳管式 D

干式壳管式 20

冷却液体的蒸发器有

蒸发器。 A

直立管式 B C D

冷却排管 21

根据冷却排管的安装位置不同，可分为

墙排管 B. 顶排管 C. 搁架式排管 22

在大、中型制冷装置常用的节流机构是

手动膨胀阀 B

毛细管 C 23

油分离器根据工作原理不同分为

惯性式 B

离心式 24

常用干燥剂有

沸石 B C D

活性碳 25

在氨制冷系统中，按向蒸发器供液方式不同，可分为

直接供液 B

间接供液 C

重力供液 D

氨泵供液26

蒸气压缩式氟里昂制冷系统与氨系统主要区别是前者

装有干燥过滤器 B

采用热力膨胀阀供液 C

制冷剂液体由蒸发器上部进入，蒸气从下部排出 D

装有气液热交换器 27

食品陈列柜内温度范围分别为

房间空调器按功能分为

等类型。 A

冷风型 B

热泵型 C D

热泵辅助电热型 29

单元式空调机按功能分为

去湿型 30

除湿机按功能分为

一般型 B D

热泵型 31

水冷式压缩冷凝机组中，水冷式冷凝器常采用卧式壳管式，具有

功能。 A

冷凝 B

蒸发 C

节流 D

贮液器 32

吸收式冷水机组具有

的特点。 A

运动部件少 B C

制冷量可以无级调节 D

操作简单，安装方便 33

吸收式冷水机组按使用热源分为

单冷型 B

蒸气型 C

热水型 34

溴化锂吸收式制冷机组中，为保证屏蔽泵安全运行，可采取的措施有

在蒸发器和吸收器液囊中装设液位控制器 B

在屏蔽泵电路中装设过负荷继电器 C

在冷却水管道上装设压差继电器 D

在屏蔽泵出口管道上装设温度继电器 35

空气调节系统按负担室内热湿负荷所用的工作介质不同可分为

全空气式空调系统 B

全水式空调系统 C

水式系统 D

制冷剂式系统 36

空调房间门窗当密封性较好时，可采用的排风方式是

利用缝隙渗漏排风 B

设排风扇排风 C

用排风管向室外集中排风 D

开设百叶式回风窗 37

中央空调冷却水系统是由冷却水管将

串接起来的开式循环系统。 A

冷凝器 B

冷却塔 C

冷却水泵 D38

中央空调冷却水水质管理工作包括

定期投加化学药剂 BC

定期清洗 D

及时补充新水 39

中央空调冷却水化学处理时常用的阻垢剂有

聚磷酸盐 B

有机膦酸盐 C

聚丙烯酸 D 40

典型的氧化膜型缓蚀剂有

铬酸盐 B

亚硝酸盐 C

钼酸盐 41

非氧化性杀生剂主要有

有机硫化合物 B C

季铵盐类化合物 D

铜的化合物 42

中央空调闭式循环冷冻水系统的腐蚀主要由

引起。 A

厌氧微生物的生长 B

膨胀水箱补水时带入少量氧气 C

阀门、管道接头、水泵的填料漏气带入的少量氧气 D

系统由不同金属材料组成 43

中央空调冷冻水系统的清洗主要是清除

的污垢、腐蚀产物等沉积物。 A

冷凝器换热管内表面 B C

冷冻水管道内壁 D

风机盘管内壁 44

中央空调侧送风口常见类型有

格栅送风口 B

百叶送风口 D

送吸式送风口 45

空调系统的回风口形式有

百叶式 C 46

直接接室外的新风管只有在

时，才应设置防火阀。 A3m B

靠近邻近一层建筑物，且离邻近建筑物距离小于5m C

邻近建筑物为2层及2层以下，且距离小于5m D

邻近建筑物为3层及3层以下，且距离小于5m 47

通风空调系统应设置防火阀的部位有

在穿越防火分区隔墙处的送、回风管道上 C

在每层送、回风水平管与垂直总管的交接处 D

直接接室外的新风管 48

两通电磁阀适用介质包括

空气 B

蒸气 D49

压力控制器按控制压力的高低分为

控制器。 A

超高压 B

高压 C

中压 D50

常见的温度控制器有

温控器等。 A

压力式 B

半导体电子 D

电接点式压力 51

常用的弹性压力计有

膜片压力表 D

膜盒压力表 52

在制冷系统中所使用的压力表如发现有下列情况之一时，应停止使用并更换

指针断裂或外壳腐蚀严重 B

表盘封面玻璃破裂或表盘刻度模糊不清 C

封印损坏或超过校验有效期限 D

在无压力时，指针距零位的数值超过压力表的允许误差 53

制冷压缩机在运行中的压力保护可采用的方法有

活塞式压缩机排气侧的假盖保护 BC

高压和低压保护 D

润滑油油压保护 54

制冷压缩机在运行过程中，低压保护装置动作的原因是

制冷剂泄漏使吸气压力过低 BC

低压部分在负压状态下运行而使空气进入系统 D

冷却水中断 55

制冷系统中的液位计有下列情况之一的，应停止使用并更换

超过检修周期 B

玻璃板(管)有裂纹、破碎 C

阀件固死 D

指示模糊不清 56

机房操作人员应

熟悉本厂制冷系统 C

熟练掌握制冷系统抢修常识 D

熟练掌握救护受伤人员常识 57

冷藏企业在进行动火作业时，要遵守的动火安全要点有

禁火区内动火应征得企业安全部门的同意 B

动火前要和生产车间联系，明确动火设备和位置 C

动火设备应与工艺系统可靠地隔离，防止设备或管道内物料泄漏到动火设备中来 D

动火地点附近水源要保证充足，不能中断 58

对在冷库里工作的工人采取了哪些保健措施

配发适当的防寒衣服 B

发放低温费 C

工作场所避免蓝绿色灯光 D

休息室有干燥衣服的设施 59

在任何时候都应有可能让人离开冷库，为此应选择并采取了哪些措施

门既能从库外打开，也能从库内打开 B

每个冷库靠近门的地方应放置一把消防斧 C

每个冷库里应设置一部电话 D

每个冷库内应设置一个电灯开关 60

的制冷装置中承受制冷剂压力的容器称为制冷装置用压力容器。 A B

内径小于0.15m或容积小于 0.025m3 C

设计压力不高于4.0MpA D

设计温度为

压力容器无损检测方法包括

和涡流检测等。 A

射线 B

超声 C

磁粉 D62

制冷作业人员岗位安全职责的原则要求是

按时巡视检查设备，认真填写各项报表和值班记录 C

认真做好机组开车准备工作和现场监护 D

负责当值异常情况和事故的处理，并立即向主管领导报告 63

制冷作业值班人员交接时应交清的工作内容有

设备检修、改进等工作情况及结果 C

当值已完成和未完成的工作及有关措施 D

核对防护用品及安全用具 64

关于压力表及其检验，下列说法正确的是

其校验和维护应符合国家计量部门的有关规定 C

压力表安装前应进行校验，在刻度盘上只需注明下次校验日期，不需划出指示 D

压力表校验后应加铅封 65

制冷空调设备安全操作规程一般包含的内容为

设备正常开机、关机的安全操作 B C

紧急事故时的处理、报告程序 D

设备日常维护保养安全要求 66

润滑油的再生处理目标是去除油中的

水分 B

氨液 C

各类杂质 D 67

制冷系统安装的基本要求有哪些

要经得住压力试验的检验 B

具有良好的气密性 C

系统内清洁度要高 D

在充装制冷剂前必须抽除水分和空气，保持一定的干燥度和真空度 68

制冷系统管路的连接方式有

粘接 B

焊接 C 69

螺纹连接管不适用于内径大于

mm的液体管和内径大于

mm的气体管。 A

制冷系统管路主要分为

高压气管 B D

低压液管 71

高压液管管路上通常串联有

等器件，因此，在管中布置上应考虑尽可能地减小液体流动阻力。 A

贮液器 B

干燥过滤器 C 72

水平管道上的阀门的阀杆最好

垂直向上 B

垂直向下 C

水平 73

蒸气系统的减压阀组前，应设

疏水器 B

汽水分离器 C 74

关于调节阀安装的要求，下列哪些是合适的

尽量靠近与其相关的就地指示仪表 B

尽量布置在地面靠墙、靠设备或平台等易于接近的地方 C

一般都要安装旁路与旁通阀 D

安装时要注意其流向 75

氟里昂系统的试压宜用

CO2气体 C D

氧气 76

用真空泵抽真空的方式通常有

低压侧抽真空 B D

干燥抽真空 77

开机前检查系统管路上阀门，哪些应关闭

压缩机的吸气阀、排气阀 B

供液调节站的总供液节流阀 C

压力表、安全阀前的截止阀 D

系统冲霜用管路及放油、放空气等阀门 78

氨双级压缩机开机前，

应呈开启状态。 A C

手动调节供液阀 D

放油阀 79

单级氨压缩机正常停车操作包括

待吸入压力适当降低后，调节能量调节手柄，减少工作缸数，关闭吸气阀 C

切断电源，待机器停止运转后即可关闭排气阀 D

将能量调节手柄拨到

或最少缸量位置上 80

关于活塞式压缩机操作和维修注意事项，哪些说法是正确的

不得使用封闭式压缩机作为真空泵 B

不得使用焊枪从制冷系统拆卸压缩机 C

可以通过切割管路来清除系统制冷剂 D

不得用关闭压缩机吸气维修阀和排气维修阀来控制压缩机 81

关于螺杆式制冷压缩机停机操作，下面说法正确的是

关闭调节站有关供液阀 B

缓慢关闭吸气阀 C

切断电源停机，关闭排气阀 D

冬季停机后放掉油冷却器中的水 82

离心式制冷压缩机停车操作包括哪些内容

停下冷却水泵和冷水泵，关闭有关供水阀门 C

根据需要接通油箱上加电热器或使其自动工作 D

冬季长期停车时，放尽各水系统的存水 83

离心式制冷压缩机(透平机)操作和维修时，应注意的事项包括

启动机组前，必须检查所有超热的蒸气连接 B

启动机组前，必须熟悉启动和操作规程 C

机组处在真空下，不得打开透平机的排气管路 D

不得堵塞压力卸荷阀 84

关于离心式制冷压缩机压力卸荷装置，下列说法正确的是

不得修理任何压力卸荷装置 B

至少每年检查一次所有压力卸荷装置 C

应在压力卸荷装置附近的排放管路上安装排泄装置 D

在检查压力卸荷装置之前，不得操作透平机 85

吸收式制冷机安装时，有哪些具体要求

蒸气阀门安装高度应便于操作 C

多台非整机安装前应仔细核对标记号，防止错装 D

主机设备起吊时，吊点必须是制造厂标示的部位 86

吸收式冷水机组正常运行时，若饱和蒸气干度大于95

，则过热度应小于

，使用0.6MpA以上工作蒸气时，过热度应小于

溴化锂溶液碱度的高低可用添加

来调整。 A

铬酸锂 B

氢溴酸 C D 88

提高溴化锂吸收式制冷机性能的途径有

及时抽除不凝性气体 BC

强化传热与传质过程 D

采取适当的防腐措施 89

溴化锂制冷机组运行中出现下列情况之一时，应及时关闭工作蒸气阀门，同时要作释释运行

发生器泵损坏 B

突然停电 C

冷却水或冷媒水断水 D

严重漏气 90

吸收式制冷机组运行时交接班的内容包括

冷却水池、冷媒水池水位是否正常 B

热力工况是否稳定，蒸发压力与制冷量情况 C

冷却水、溶液液面是否在视镜的正常位置 D

冷却塔风机开合情况及冷却水温度情况 91

吸收式制冷机在环境温度低于5

时，应把

放出。 A

冷凝器中的冷却水 B

吸收器中的冷却水C

蒸发器中的冷媒水 D

发生器内的蒸气凝水 92

吸收式制冷机酸洗时应做好个人防护，如要

戴防护眼镜 B

穿防酸围裙 C

穿胶鞋 D 93

关于吸收式制冷装置的安全防护，应注意的事项有

不得口吸锂溴化物 B

当处理化学药剂时，必须戴上防护眼镜和穿上防护工作服 C

用肥皂和水洗掉皮肤上的化学剂 D

若眼睛受化学剂浸入，立即请医生检查或治疗 94

双效溴化锂直燃式冷热水机组启动时，应检查哪些阀门和开关位置

冷热水转换开关位置 B

冷热水转换阀位置 C

燃气阀打开位置 D

控制风门位于燃气供给较少的位置 95

直燃式双效溴化锂冷热水机组当

时，发出报警信号，机组停止运行。 A

保护系统不能正常工作 B C

燃烧控制器动作 D

主燃烧器点火 96

中间冷却器液面的控制，往往采用

浮球阀系统自动控制 B C

手动调节膨胀阀 D

电动调节阀 97

离心式氨泵开泵操作包括

开启氨泵进液阀，使泵内充满氨液 C

开启氨泵出液阀，使泵内充满氨液 D

接通电源，启动氨泵 98

离心式氨泵的停泵操作包括

切断泵的电源 C

关闭出液阀，开启抽气阀，待氨泵压力降低后再关闭抽气阀 D

填写停泵记录 99

冷风机启动前，应检查的内容包括

电动机传动机构是否良好 B C

叶片与风筒、外壳有无摩擦 D

转动是否轻快 100

为了避免对阀门的误操作而造成事故，制冷系统中的各种

等平时应关闭并拆除手轮。 A

备用阀 B

灌氨阀 C

排污阀 D

放空阀 101

氨泵发出尖锐无负荷声，说明

氨泵运转正常 B C D

不输送氨液 102

关于冷风机，下列说法正确的是

根据室内空气流动和风量大小，必要时调整出风阀门 C

冷风机冷却管组表面应结有薄霜 D

货物堆放要与冷风机保持一定距离 103

关于氨系统放空气器的操作规定：微开节流阀，

min左右才可开始放空气。停止工作，应提前

min以上关闭节流阀。 A

每使用1m3氯化钙水溶液，要用去氯化钙

每1m3氯化钠水溶液使用氯化钠

制冷系统的日常维修保养包括

等工作。 A B

保持机器运转部件的正常温度和正常声音 C

保持机器的清洁 D

使机器与设备恢复原来的精度和效率 106

机房附属设备的检修应注意哪些事项

检修时将制冷剂从设备中排出 B

制冷剂排空后，对检修的设备抽空数次 C

抽空后将设备与系统其他设备断开，再与大气接通 D

接通大气，确认设备无制冷剂后才可进行维修 107

调节站修理时拆卸阀门，应注意的事项有

保证修理处良好通风 B

操作人员脸切不可对着阀盖的缝隙 C

先均匀松开待阀盖松动后，若无余氨跑出，取出阀盖进行修理 D

若有余氨跑出，应及时将阀盖螺栓拧紧 108

对氧气瓶和乙炔瓶的安全防护包括

不能紧靠存放 B

不能靠近热源存放 C

应在竖直位置用带子或链捆扎固定 D

并列使用时，两个减压阀不能成相对位置 109

进行焊接或切割工作时，应注意哪些事项

不得在充满制冷剂蒸气环境下进行 B

没有提供充分的通风，不得进行 C

不得在可燃物附近进行 D

必须戴护目镜、焊接手套，必须穿上防护工作服 110

检查立式冷凝器冷却水管是否漏氨的方法有

对冷却水质进行化验 B

停止工作不供冷却水时，在顶部滴水中用酚酞试纸试验检查 C

停止工作不供冷却水时，在底部滴水中用酚酞试纸试验检查 D

直接闻是否有氨的气味 111

热氨融霜时，严禁用

来加快冲霜速度。 A

关小冷凝器进气阀 B C

关小冷凝器冷却水 D

关闭冷凝器冷却水
