# 配电安规

## 资料信息

- **所属大类**：电力通信安规
- **文档名称**：配电安规
- **内容类型**：考试信息 / 知识点 / 备考资料
- **最近整理**：2026-11-27
- **使用提示**：报考政策、考试时间、费用和证书要求以官方最新通知为准。

## 考试概况

- **考试性质**：电力企业**内部安规考试**（非社会统考），依据《国家电网有限公司电力安全工作规程 第 8 部分：配电部分》（原"7 号配电安规"体系）及相关企业规程。
- **考试对象**：配电运维检修、配电施工、低压配电网作业人员等；题库按二级专业拆分为通用部分、配电运检、配电施工等。
- **考试形式**：机考或闭卷笔试，题型为判断、单选、多选（部分含简答/综合分析题）。
- **题型与题量**：公开题库示例涉及配电线路定义、每年考试、间断 3 个月复考、TN-S 系统、"一机一闸一保护"等考点；本库含"配电安规—配电施工专业"约 332 题，合并约 840 题。[题库示例 ↗](http://ti.iksdt.com/a008/1706239645/paper.html)
- **考试要求**：作业人员对本规程**每年考试一次**；间断电气工作连续 **3 个月以上**须重新学习并考试合格。
- **合格标准**：通常 **80 分及以上合格**（以各单位规定为准）。

[国网安全知识考试题库（2023 年版）↗](https://book.kongfz.com/22113/6032468070)

## 官方政策与最新变化

- **规程版本**：现行题库依据《国家电网有限公司电力安全工作规程 第 8 部分：配电部分》（新编号体系），较早版本称"7 号配电安规"；Q/GDW 企业规程版本以所在单位执行文本为准。[题库示例 ↗](http://ti.iksdt.com/a008/1706239645/paper.html)
- **上位法**：《安全生产法》2021 年修正（主席令第八十八号，2021-09-01 施行），强调全员安全生产责任制与双重预防机制。[中国政府网 ↗](https://www.gov.cn/xinwen/2021-06/10/content_5616885.htm)
- **事故法规更新**：《电力安全事故应急处置和调查处理条例》2026-08-30 经国务院令第 845 号修订，配电网停电事故的等级与报告要求按最新条例执行。[国家能源局 ↗](https://www.nea.gov.cn/20260904/2165aeebb935486cb20e8b560414bed0/c.html)
- **题库更新**：《国家电网有限公司安全知识考试题库》（2023 年版，中国电力出版社，ISBN 9787519878610）按年度修订，配电安规按配电运检/配电施工等二级专业拆分。[题库信息 ↗](https://book.kongfz.com/22113/6032468070)
- **最新变化关注点**：近年题库强化配网**不停电作业、低压业扩接入、施工用电 TN-S 系统、"四口五临边"防护**等考点，并增加客户侧与临时用电情景题。
- 以官方最新通知为准。

## 报考条件

- **考试性质**：电力企业**内部安规考试**，面向配电运维检修、配电施工、低压配电网作业等岗位在职人员。
- **上岗前提**：体检合格（每两年至少一次）、具备必要电气知识、学会触电急救；新员工经安全教育培训后参加。
- **复考情形**：间断电气工作连续 **3 个月以上**须重新学习并考试合格。
- 以所在单位最新规定为准。

## 报名与费用

- **报名方式**：所在单位统一组织，按国网年度安规考试方案执行；可选配电运检、配电施工等二级专业单元。
- **考试频次**：每年一次；部分单位另组织专项准入考试。
- **考试费用**：内部考试不向个人收费。
- 以所在单位通知为准。

## 考试大纲与科目范围

### 《配电安规 通用部分》
1. 总则：适用范围（配电线路指 **20kV 及以下**配电网中的架空线路、电缆线路及附属设备，具体以规程定义为准）、作业人员条件、年度考试。
2. 组织措施：现场勘察、工作票（第一种/第二种/低压工作票、工作任务单）、工作许可、监护、间断转移与终结。
3. 技术措施：停电、验电、接地、悬挂标示牌和装设遮栏（围栏）。
4. 配电设备上工作：台架变压器、开关柜（五防）、电缆及箱变、跌落式熔断器操作。
5. 低压电气与二次回路工作、低压带电作业。
6. 架空与电缆线路作业、配网不停电作业基础。
7. 安全工器具与个人防护、触电急救。

### 《配电施工（二级专业）》
1. 施工用电：TN-S 三相五线制、配电箱"一机一闸一保护"、漏电保护器管理。
2. 基坑与杆塔基础施工：放坡/支护、坑边堆载限制。
3. 脚手架、起重与高处作业、"四口五临边"防护。
4. 器材堆放、立杆放紧线、跨越架封顶与统一指挥。

### 题型范围
- 单选、多选、判断为必考，部分含简答/综合分析题；重点考"配电 vs 变电差异"、跌落式熔断器操作顺序、施工用电规范。具体大纲与题量以本单位方案为准。

## 知识点体系

### 模块一：配电设备与总体要求
- **配电线路定义**：配电线路系指 **20kV 及以下**（部分版本为 10kV 及以下，以所考规程为准）配电网中的架空线路、电缆线路及其附属设备——数值题需核对版本。
- **主要设备**：台架变压器、开关柜、环网柜、电缆分支箱、箱式变电站、跌落式熔断器等，各有针对性作业要求。
- **违章制止与拒绝权**：发现违反规程应立即制止并经纠正后恢复作业；作业人员有权拒绝违章指挥和强令冒险作业，紧急情况下有权停止作业或撤离并报告。

### 模块二：组织措施
- **工作票种类**：配电第一种工作票用于停电作业，第二种工作票用于不停电作业；低压配电网工作使用低压工作票或低压工作任务单。
- **现场勘察**：施工、检修前对作业现场勘察并记录，配电网络环境复杂更强调危险点辨识与措施制定。
- **许可、监护与终结**：履行许可手续后方可开工；工作负责人与专责监护人全程监护；工作终结须验收、拆除接地线、清点人员工具后恢复送电。

### 模块三：技术措施与操作安全
- **技术措施四步**：停电 → 验电 → 接地 → 悬挂标示牌和装设遮栏（围栏）。
- **验电接地**：电缆及箱变作业须逐相验电、各端挂接地线；台架变压器检修高低压两侧均须停电挂接地线。
- **跌落式熔断器操作**：停电拉闸先拉中相、再拉下风相、后拉上风相（防弧光短路），送电顺序相反——具体顺序以本单位规程为准。
- **开关柜"五防"**：防误分误合断路器、防带负荷拉合隔离开关、防带电挂接地线、防带接地线合闸、防误入带电间隔。
- **恶劣天气限制**：雷电时禁止倒闸操作和更换熔丝。

### 模块四：低压与不停电作业
- **低压带电作业**：使用绝缘工具、戴绝缘手套、专人监护，采取措施防止相间短路和单相接地；穿绝缘鞋和全棉长袖工作服，站干燥绝缘物上。
- **二次回路通压试验**：防止反送电至母线；试验前核对回路并断开相关连接。
- **配网不停电作业**：绝缘手套作业法、绝缘杆作业法、旁路作业与临时供电基础要求，须经专项培训与资质准入。

### 模块五：配电施工专业
- **施工用电 TN-S 系统**：三相五线、工作零线与保护零线分开；配电箱"一机一闸一保护"，漏电保护器齐全有效。
- **"四口五临边"防护**：楼梯口、电梯井口、预留洞口、通道口；基坑、阳台、楼板、屋面等临边须设防护设施。
- **基坑施工**：深度超限放坡或支护，坑边堆载限制，防坍塌。
- **立杆与放紧线**：统一指挥、通信畅通、跨越架封顶，防止倒杆与导线伤人。

### 模块六：安全工器具与通用红线
- **工器具试验**：绝缘棒、验电器、接地线等定期试验，超期或破损禁用。
- **"十不干"红线**：无票不干、任务不明确不干、危险点分析不到位不干、安全措施不完善不干、无监护不干等，配电题库大量引用。
- **触电急救**：先脱离电源，心肺复苏按压 100–120 次/分，送医途中不停止施救。

[配电安规题库示例 ↗](https://www.shititong.cn/cha-kan/siweisl/CAD006EBEDB00001845E15251940D900.html)

## 高频考点

### 工作票与组织措施
1. （高频）配电第一种工作票（停电作业）与第二种工作票（不停电作业）适用范围区分。
2. （高频）低压配电网工作使用低压工作票或工作任务单的情形区分。
3. （高频）现场勘察制度：施工/检修前勘察现场并记录——配电网环境复杂更强调。
4. （中频）作业人员每年考试一次，间断 **3 个月**以上须重新学习考试。

### 操作安全
5. （高频）**跌落式熔断器操作顺序**：停电拉闸先拉中相、再拉下风相、后拉上风相（防弧光短路），送电相反——具体以本单位规程为准。
6. （高频）低压带电作业：绝缘工具 + 绝缘手套 + 专人监护，防相间短路和单相接地。
7. （高频）验电接地：电缆及箱变作业须逐相验电、各端挂接地线。
8. （中频）开关柜"五防"：防误分误合断路器、防带负荷拉合隔离开关、防带电挂接地线、防带接地线合闸、防误入带电间隔。
9. （中频）台架变压器检修：高低压两侧均须停电挂接地线。

### 配电施工专业
10. （高频）施工用电 **TN-S 系统**（三相五线、工作零线与保护零线分开）；配电箱"一机一闸一保护"。
11. （高频）**"四口五临边"**防护：楼梯口、电梯井口、预留洞口、通道口；基坑、阳台、楼板、屋面等临边。
12. （中频）基坑施工：深度超限放坡/支护、坑边堆载限制。
13. （中频）立杆与放紧线：统一指挥、通信畅通、跨越架封顶。
14. （中频）恶劣天气：雷电时禁止倒闸操作和更换熔丝。

### 通用红线
15. （高频）生产现场作业**"十不干"**：无票不干、任务不明确不干、危险点分析不到位不干、措施不完善不干、无监护不干等。
16. （中频）安全工器具定期试验，超期或破损禁用；绝缘棒、验电器、接地线均在列。
17. （中频）配网不停电作业须专项培训与资质准入；绝缘手套法/绝缘杆法各有适用条件。

[配电安规考点题示例 ↗](https://www.shititong.cn/cha-kan/siweisl/CB0F5A59A5900001B28A19EC877619FA.html)

## 记忆口诀与速记技巧

- **通用口诀复用**：两票三制、停电四步、接地线顺序等口诀与变电安规通用，先背通用再叠加配电特色。
- **跌落式熔断器口诀**："停电先拉中相，再拉下风相，最后上风相；送电倒着来"——防弧光短路，具体按本单位规程。
- **工作票口诀**："停电第一种，不停电第二种；低压用低压票或任务单。"
- **验电接地口诀**："电缆箱变逐相验，两端都要挂地线；台架变压高低压，两侧都得停和挂。"
- **低压带电口诀**："绝缘工具加手套，长袖绝缘站干燥；专人监护防相间、防接地。"
- **施工用电口诀**："三相五线 TN-S，一机一闸一保护；零线保护要分开。"
- **四口五临边口诀**："楼梯电梯预留通道口，基坑阳台楼板屋面边——口要盖、边要栏。"
- **五防口诀**："误分合、带负荷拉合、带电挂地、带地合闸、误入带电间隔。"
- **"十不干"口诀**："无票不干、任务不清不干、危险点不明不干、措施不全不干、无监护不干。"
- **时间数字口诀**："一年一考、三月复训、两年一体检；雷电天不倒闸、不换熔丝。"

### 答题技巧
- 判断题"严禁、禁止、不得"类表述绝大多数是对的；出现"约时送电""可以随意接引电源"为错误项。
- 涉及跌落式熔断器、接地顺序、送电恢复的题目画流程图记忆，顺序错直接判错。
- 施工专业题先判断"是否 TN-S / 一机一闸一保护 / 四口五临边"，三要素缺一即错。
- 数字与定义题（20kV/10kV 配电线路定义、3 个月、每年一次）核对所考规程版本，选最保守值。
- "十不干"与"两票三制"是配电题库最高频的通用模块，优先背熟再攻专业题。

## 教材与备考资料

- **官方规程**：《国家电网有限公司电力安全工作规程 第 8 部分：配电部分》（原"7 号配电安规"体系）；Q/GDW 企业规程版本以所在单位执行版本为准。
- **官方题库**：国网安监部《国家电网有限公司安全知识考试题库》（2023 年版，中国电力出版社，ISBN 9787519878610）配电安规单元（含配电运检、配电施工等二级专业）。[题库详情 ↗](https://book.kongfz.com/22113/6032468070)
- **题库示例（2024 安全准入·配电）**：含配电线路定义、每年考试、间断 3 个月、TN-S 系统等真题。[题目示例 ↗](http://ti.iksdt.com/a008/1706239645/paper.html)
- **在线题库**：配电安规通用部分，支持章节练习与模拟考试。[试题通题库 ↗](https://www.shititong.cn/cha-kan/siweisl/CAD006EBEDB00001845E15251940D900.html)
- **法规原文**：《安全生产法》（2021 年修正，主席令第八十八号）。[中国政府网 ↗](https://www.gov.cn/xinwen/2021-06/10/content_5616885.htm)
- **刷题工具**：电网安规考试题库类 App（错题本、条文溯源解析）。[应用详情 ↗](https://app.mi.com/details?id=gjdwang.mt.app)
- **备考计划**：第 1 阶段通读规程，按"通用→设备操作→低压不停电→施工专业"建立框架；第 2 阶段分二级专业刷题，重点攻跌落式熔断器顺序与施工用电规范；第 3 阶段限时模考，复盘"十不干"与四口五临边；考前回看口诀卡与数字卡片。
- **百度文库题库**（会员可下载）：[《电力安全工作规程 配电部分》题库 ↗](https://wenku.baidu.com/view/6105851e70fe910ef12d2af90242a8956aecaa5b.html)。
- 本库合并题量约 840 题 + 配电施工 332 题；具体题量与合格线以官方最新通知为准。

## 成绩与证书

- **合格线**：通常 **80 分及以上合格**（以各单位规定为准）。
- **成绩规则**：单选、多选、判断按标准答案判分，简答按要点给分；不合格可补考。
- **不合格处理**：补考直至合格，未合格不得从事相应配电作业。
- **证书性质**：岗位任职资格依据，**不颁发对外资格证书、无公共查询平台**；合格名单由单位安监部门备案。
- **有效期**：按年度有效，每年考试一次；间断 3 个月以上须重新学习考试。
- **考试周期**：每年一次，题库随规程修订更新。
