# 线路安规

## 资料信息

| 项目 | 内容 |
|---|---|
| 所属大类 | 电力通信安规 |
| 文档名称 | 线路安规 |
| 内容类型 | 系统教材 / 线路作业实训 / 考前培训 / 考试信息 |
| 适用对象 | 输配电线路运维、检修、施工和带电作业人员 |
| 考核方式 | 单位组织内部理论及实操考试 |
| 内容版本 | 2026-11-28-v4.1 |

> **使用提示**：线路作业要额外关注现场勘察、同杆塔、感应电压、高处和恢复送电。事故巡线始终按线路带电对待。

## 30秒速览

| 问题 | 速览 |
|---|---|
| 这是什么 | 电力线路部分安全规程 |
| 适合谁 | 线路运检、施工、抢修和带电作业人员 |
| 考什么 | 勘察、工作票、接地、巡线、高处、施工和恢复送电 |
| 怎么考 | 内部机考或闭卷，部分含实操 |
| 最大难点 | 在复杂地形和多回路条件下防止误登、感应和高处伤害 |
| 学完能做什么 | 能组织线路作业、可靠隔离并安全恢复 |

## 技能学习地图

| 能力模块 | 学习成果 | 自测方式 |
|---|---|---|
| 现场勘察 | 识别交叉跨越、邻近带电和地形 | 勘察记录 |
| 工作组织 | 线路票证、许可、监护和恢复 | 模拟工单 |
| 技术措施 | 验电、接地、个人保安线和标识 | 流程演练 |
| 巡视抢修 | 按带电原则巡线并组织灾后作业 | 场景题 |
| 高处施工 | 登杆、立杆、放紧线和运输 | 实操训练 |
| 带电作业 | 气象、绝缘工具和屏蔽 | 专项准入 |

## 学习与培训计划

> **计划类型**：现场环境 + 高处操作型。每周完成一次线路勘察、一套隔离流程和一种施工风险分析。

### 6 周计划

| 周次 | 目标 | 学习重点 | 练习与验收 |
|---|---|---|---|
| 第 1 周 | 基础与勘察 | 术语、地形、交叉跨越和票证 | 60 题 + 勘察 |
| 第 2 周 | 技术措施 | 验电、接地、保安线和标识 | 流程演练 |
| 第 3 周 | 巡视抢修 | 带电原则、夜间和灾后 | 场景判断 |
| 第 4 周 | 高处施工 | 登杆、立杆、放紧线和起重 | 实操训练 |
| 第 5 周 | 带电与恢复 | 气象、绝缘工具和送电前检查 | 专项模拟 |
| 第 6 周 | 全真模拟 | 内部题库与综合分析 | 2 次限时模拟 |

### 14 天冲刺

| 时间 | 任务 |
|---|---|
| 第 1～3 天 | 复盘勘察、票证和技术措施 |
| 第 4～7 天 | 主练接地、保安线、巡线和高处 |
| 第 8～10 天 | 主练施工、带电和恢复送电 |
| 第 11～12 天 | 限时模拟并复盘 |
| 第 13～14 天 | 只看错题和危险顺序 |

### 每日 90 分钟

| 时间 | 任务 | 要求 |
|---|---|---|
| 0～20 分钟 | 流程回忆 | 复述勘察到送电 |
| 20～45 分钟 | 理论学习 | 分析线路事故 |
| 45～80 分钟 | 场景或实操 | 口述与动作一致 |
| 80～90 分钟 | 复盘 | 检查对象、位置和顺序 |

## 教材正文与考前培训

### 第一章 现场勘察与线路工作票

线路作业前应勘察地形、杆塔、交叉跨越、邻近带电线路、道路和通信，识别危险点并制定措施。工作票要明确工作地段、停电范围、接地线位置和人员分工，不能只写线路名称。

许可人确认停电、接地和标示，负责人组织交底监护。工作终结和恢复送电是线路特有重点，要拆除全部接地、清点人员工具并按规定下令。

**例 1：勘察发现邻近带电线路，工作票仍按原方案。** 应停止，更新距离、感应和安全措施，必要时申请邻近线路停电。

**易错辨析**：勘察是动态安全输入，不是开工前走过场；工作地段不能随意扩大。

**章节练习**：完成一份含交叉跨越的线路勘察和票证。

### 第二章 验电、接地与个人保安线

线路验电要按电压、相别和同杆塔层次顺序进行，使用合格验电器。接地线装设先接地端后导体端，拆装使用绝缘工具并记录位置。个人保安线用于防感应电压，不能代替工作接地线。

多回路和感应电压环境要识别所有来电方向，不能只停一侧。接地线截面和线夹应满足要求，严禁缠绕连接。

**例 2：作业人员用个人保安线替代工作接地线。** 应立即纠正，按规定设置工作接地，检查感应防护并重新许可。

**易错辨析**：保安线与工作接地线功能不同；接地线也不是越多越好，必须位置正确、可追溯。

**章节练习**：演练多回路线路验电接地和拆除顺序。

### 第三章 巡视、故障与灾后抢修

事故巡线应始终认为线路带电，即使通知已停电也要按带电防护。单人巡线不得攀登杆塔或接触导线，夜间和恶劣天气按规程行进。灾后巡视要批准、结伴、通信和防护。

故障抢修要先确认故障范围、隔离和现场风险，不能因“尽快复电”跳过工作票和接地。发现断线、倒杆和火灾时保持安全距离并警戒。

**例 3：线路跳闸后，一名人员独自上山巡线。** 应立即停止，按故障巡线和山区通信要求组织人员、装备和联络。

**易错辨析**：跳闸不代表无电；灾后道路和杆塔状态可能继续变化。

**章节练习**：制定一次台风后线路巡视方案。

### 第四章 登杆、高处与线路施工

登杆前检查杆根、拉线、脚扣、安全带和保护装置，上下塔保持防坠。工具和材料用绳索传递，禁止抛掷。立杆、放紧线和起重运输要统一指挥、控制导线弹跳和机械倾覆。

跨越架、交通导改和下方警戒要形成连续防护。高处作业还要考虑风、雷雨、疲劳和视线。

**例 4：放紧线时下方有车辆通过，警戒人员临时离开。** 应立即停止放线，恢复连续警戒和交通隔离，确认安全后继续。

**易错辨析**：高处防护不能只在登杆瞬间；导线和张紧设备储能需受控释放。

**章节练习**：模拟一次放紧线，标出机械、导线、交通和通信风险。

### 第五章 邻近带电与带电作业

邻近带电线路要保持规定距离，并防止感应和误碰。带电作业需专项资格、绝缘工具、屏蔽服和气象条件，地电位、中间电位和等电位方式不能混用。风力、雷雨雪雾等按规程停止。

绝缘工具要定期试验、清洁、干燥和妥善保管，超期或破损禁用。转移电位和撤离都要按程序，不能徒手接触不同电位。

**例 5：带电作业前发现绝缘杆试验过期。** 应停止作业，更换合格工具并重新核查全部装备，不能以外观完好替代有效试验。

**易错辨析**：屏蔽服不是万能防护；带电作业资格也不能由普通线路证自动取得。

**章节练习**：完成一次带电作业开工条件检查。

### 第六章 工作终结、恢复送电与应急

终结前确认工作完成、质量合格、人员工具清点、临时措施拆除和接地线全部回收。恢复送电由规定人员下令，严禁约时送电。送电后检查设备、保护和通信状态。

触电、倒杆、导线伤人和火灾要先救人、隔离、报告和保护现场。未查明故障和完成验证不得恢复。

**例 6：一组接地线仍在杆塔上，工作负责人准备办理终结。** 应拒绝终结，核对接地线编号和拆除，确认无遗漏后再恢复送电。

**易错辨析**：工作人员下杆不等于线路具备送电条件；恢复送电是受控程序。

**章节练习**：完成一份线路工作终结和送电前检查单。

### 官方核验摘要

- 线路安规依据 GB 26859 及所在单位现行线路部分规程执行。
- 现场勘察、工作票、验电接地、个人保安线和恢复送电按现行要求实施。
- 事故巡线按线路带电处理，灾后作业须落实审批、组队和通信。
- 带电作业需专项培训、资质、装备和气象条件。
- 本教材不能替代现场工作票、操作票和专项实操考核。

## 考试概况

- **考试性质**：电力企业**内部安规考试**（非社会统考），依据国家标准 GB 26859-2011《电力安全工作规程 电力线路部分》及《国家电网公司电力安全工作规程（线路部分）》（Q/GDW 1799.2-2013）。
- **考试对象**：输配电线路运维、检修、施工及带电作业人员；国网安规题库将线路安规拆分为**通用部分、线路运检、线路施工、线路带电作业**等二级专业，人员按实际作业内容考其中一个或多个。
- **考试形式**：闭卷笔试或机考，题型为判断、单选、多选（部分含简答/综合分析题）。
- **考试要求**：作业人员对本规程**每年考试一次**；间断电气工作连续 **3 个月以上**须重新学习并考试合格后方可恢复工作。
- **基本条件**：体检合格（每两年至少一次），具备必要电气知识与紧急救护能力（学会触电急救）。
- **合格标准**：通常 **80 分及以上合格**（以各单位规定为准）。

[GB 26859-2011 国标信息 ↗](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=74A9B7AE2CAC72BDC758660FE5DB8D99)

## 官方政策与最新变化

- **国家标准现行状态**：GB 26859-2011《电力安全工作规程 电力线路部分》2011-07-29 发布、2012-06-01 实施，国家能源局归口，目前为**现行**标准。[全国标准信息公共服务平台 ↗](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=74A9B7AE2CAC72BDC758660FE5DB8D99)
- **企业标准依据**：Q/GDW 1799.2-2013《电力安全工作规程 线路部分》2013-11-06 发布并实施，共十三部分（总则、组织措施、技术措施、线路运行和维护、邻近带电导线作业、线路施工、高处作业、起重与运输、配电设备作业、带电作业、施工机具和安全工器具、电力电缆工作及一般安全措施），附录 A–R 中 J、L、M、N 为规范性附录。[标准信息 ↗](https://m.bzxz.net/bzxz/204030.html)
- **上位法**：《安全生产法》2021 年修正（主席令第八十八号，2021-09-01 施行）。[中国政府网 ↗](https://www.gov.cn/xinwen/2021-06/10/content_5616885.htm)
- **事故法规更新**：《电力安全事故应急处置和调查处理条例》2026-08-30 经国务院令第 845 号修订，线路跳闸、大面积停电等事故的等级与报告要求按最新条例执行。[国家能源局 ↗](https://www.nea.gov.cn/20260904/2165aeebb935486cb20e8b560414bed0/c.html)
- **题库更新**：《国家电网有限公司安全知识考试题库》（2023 年版，中国电力出版社，ISBN 9787519878610）按年度修订，线路安规按二级专业拆分。[题库信息 ↗](https://book.kongfz.com/22113/6032468070)
- 以官方最新通知为准。

## 报考条件

- **考试性质**：电力企业**内部安规考试**，面向输配电线路运维、检修、施工及带电作业岗位在职人员；外部人员无报考渠道。
- **上岗前提**：体检合格（每两年至少一次）、具备必要电气知识与紧急救护能力（学会触电急救）。
- **复考情形**：间断电气工作连续 **3 个月以上**须重新学习并考试合格后恢复工作。
- 以所在单位最新规定为准。

## 报名与费用

- **报名方式**：所在单位统一组织，按国网年度安规考试工作方案执行；按线路运检/线路施工/线路带电作业等二级专业选择考试单元。
- **考试频次**：每年一次；另有专项准入考试（如带电作业资质考核）。
- **考试费用**：内部考试，一般不向个人收费。
- 以所在单位通知为准。

## 考试大纲与科目范围

### 《线路安规 通用部分》
1. 总则：适用范围、术语定义、作业人员条件、每年考试要求。
2. 保证安全的组织措施：现场勘察、工作票、工作许可、工作监护、工作间断、工作终结和恢复送电。
3. 保证安全的技术措施：停电、验电、装设接地线、使用个人保安线、悬挂标示牌和装设遮栏。
4. 线路运行与维护：定期巡视、特殊巡视、故障巡视、夜间巡视及巡视安全要求。
5. 邻近带电导线作业：最小安全距离、防感应电压、跨越架搭设。
6. 高处作业、起重与运输、施工机具和安全工器具的使用保管检查与试验。
7. 电力电缆工作与一般安全措施；触电急救与紧急救护法。

### 《线路运检 / 线路施工 / 带电作业（二级专业）》
1. 线路运检：巡视缺陷管理、停电检修作业票与接地、故障抢修。
2. 线路施工：立杆、放紧线、跨越架、施工机械与起重安全。
3. 带电作业：等电位/中间电位/地电位作业、气象条件限制、绝缘工器具试验与管理、屏蔽服使用。

### 题型范围
- 单选、多选、判断为必考，部分含简答/综合分析题；重点考"线路 vs 变电差异"与顺序类流程。具体大纲与题量以本单位方案为准。

## 知识点体系

### 模块一：组织措施（与变电的关键差异）
- **现场勘察制度**：线路作业前的独立制度，勘察作业现场地形、交叉跨越、邻近带电线路、危险点并记录，制定施工方案——变电部分无此项。
- **工作票制度**：填用线路第一种/第二种工作票或事故紧急抢修单，票面明确工作地段、停电范围、接地线位置与班组分工。
- **工作许可与监护**：许可人确认线路已停电、接地、挂牌后方可许可；工作负责人与专责监护人全程监护。
- **工作终结与恢复送电**：线路特有"恢复送电"环节——拆除所有接地线、清点人员工具、确认无遗漏后由许可人下令送电，**严禁约时送电**。

### 模块二：技术措施（线路特有"个人保安线"）
- **五步技术措施**：停电 → 验电 → 装设接地线 → **使用个人保安线** → 悬挂标示牌和装设遮栏（围栏）。
- **个人保安线**：在可能存在感应电压的线路上工作时使用，作业完毕即拆除；**不得代替工作接地线**，其截面与连接须符合要求。
- **验电顺序**：同杆塔多层线路先验低压后高压、先验下层后上层、先验近侧后远侧；逐相（直流逐极）验电；禁止穿越未经验电接地的 10kV 及以下线路对上层验电。
- **接地顺序**：挂接地线先低压后高压、先下层后上层、先近侧后远侧，拆除相反；装设时先接接地端后接导线端，使用绝缘棒或专用绝缘绳。
- **接地线规格**：成套接地线由透明护套多股软铜线和专用线夹组成，截面不小于 **25mm²**，满足短路电流要求；严禁用缠绕方式接地或用其他导线代替。

### 模块三：线路巡视
- **事故巡线原则**：**事故巡线应始终认为线路带电**——即使明知已停电也按带电处理，是年年必考的判定题。
- **单人巡线**：禁止攀登杆塔、不得接触导线；夜间巡线沿线路外侧，大风时沿上风侧。
- **特殊巡视时机**：恶劣天气（地震、台风、洪水、泥石流等）后、高峰负荷、故障跳闸后；灾后巡视须制定安全措施、经批准并至少两人一组、保持通信联络。
- **巡视分类**：定期巡视、特殊巡视、故障巡视、夜间巡视，各有不同重点与记录要求。

### 模块四：停电、邻近带电与同杆塔作业
- **停电作业顺序**：停电 → 验电 → 挂接地线（先接地端后导体端）→ 悬挂标示牌；恢复送电前须拆除全部接地线。
- **同杆塔多回路**：核对**线路名称、杆号、色标标识**三要素，防误登带电杆塔——核心安全措施。
- **邻近带电线路**：按电压等级保持最小安全距离；不能保持时该线路须停电；注意防感应电压。

### 模块五：登杆、高处与施工
- **登杆前检查**：脚扣/登高板完好与试验、安全带（安全绳）检查、杆根与拉线检查。
- **高处作业**：安全带**高挂低用**、系在牢固构件上；上下传递物件用绳索，**禁止抛掷**；杆塔上转移不得失去保护。
- **线路施工**：立杆、放紧线、跨越架搭设，统一指挥、通信畅通、跨越架封顶；起重与运输按专项规定。
- **砍剪树木**：防树枝接触导线、防倒树压线，设专人监护。

### 模块六：带电作业
- **作业方式**：等电位、中间电位、地电位作业；转移电位时使用屏蔽服。
- **气象限制**：风力大于 **5 级**、雷雨雪雾天气禁止带电作业（数字题）。
- **绝缘工器具**：最小有效绝缘长度按电压等级查表，定期试验与管理，超期禁用。

[线路安规标准原文（PDF）↗](https://www.hzhv.com/upload/202107/16/202107161123129030.pdf)

## 知识点精讲

> 本节把考试大纲、知识点体系和高频考点整理成可学习、可自测的精讲内容。建议先读“核心知识速查表”，再针对薄弱项阅读教材对应章节。

### 学习目标

- 能够说明「线路安规」的核心概念、适用范围和主要考点。
- 能够区分容易混淆的知识点，并记住关键数字、条件和例外。
- 能够把知识点对应到常见题型，独立完成基础题和案例分析。

### 核心知识速查表

| 知识点 | 核心内容 | 常见考法 | 易错提醒 |
|---|---|---|---|
| 现场勘察制度 | 线路作业前的独立制度，勘察作业现场地形、交叉跨越、邻近带电线路、危险点并记录，制定施工方案——变电部分无此项。 | 单选/判断 | 注意概念内涵、外延和题干限定条件 |
| 工作票制度 | 填用线路第一种/第二种工作票或事故紧急抢修单，票面明确工作地段、停电范围、接地线位置与班组分工。 | 单选/判断 | 注意概念内涵、外延和题干限定条件 |
| 工作许可与监护 | 许可人确认线路已停电、接地、挂牌后方可许可；工作负责人与专责监护人全程监护。 | 单选/判断 | 注意概念内涵、外延和题干限定条件 |
| 工作终结与恢复送电 | 线路特有"恢复送电"环节——拆除所有接地线、清点人员工具、确认无遗漏后由许可人下令送电，严禁约时送电。 | 判断 | 注意否定词、适用条件和例外情形 |
| 五步技术措施 | 停电 → 验电 → 装设接地线 → 使用个人保安线 → 悬挂标示牌和装设遮栏（围栏）。 | 单选/判断 | 注意概念内涵、外延和题干限定条件 |
| 个人保安线 | 在可能存在感应电压的线路上工作时使用，作业完毕即拆除；不得代替工作接地线，其截面与连接须符合要求。 | 判断 | 注意否定词、适用条件和例外情形 |
| 验电顺序 | 同杆塔多层线路先验低压后高压、先验下层后上层、先验近侧后远侧；逐相（直流逐极）验电；禁止穿越未经验电接地的 10kV 及以下线路对上层验电。 | 多选/简答 | 注意否定词、适用条件和例外情形 |
| 接地顺序 | 挂接地线先低压后高压、先下层后上层、先近侧后远侧，拆除相反；装设时先接接地端后接导线端，使用绝缘棒或专用绝缘绳。 | 多选/简答 | 注意概念内涵、外延和题干限定条件 |
| 接地线规格 | 成套接地线由透明护套多股软铜线和专用线夹组成，截面不小于 25mm²，满足短路电流要求；严禁用缠绕方式接地或用其他导线代替。 | 判断 | 注意否定词、适用条件和例外情形 |
| 事故巡线原则 | 事故巡线应始终认为线路带电——即使明知已停电也按带电处理，是年年必考的判定题。 | 单选/判断 | 注意数字、单位、时间节点和适用对象 |
| 单人巡线 | 禁止攀登杆塔、不得接触导线；夜间巡线沿线路外侧，大风时沿上风侧。 | 判断 | 注意否定词、适用条件和例外情形 |
| 特殊巡视时机 | 恶劣天气（地震、台风、洪水、泥石流等）后、高峰负荷、故障跳闸后；灾后巡视须制定安全措施、经批准并至少两人一组、保持通信联络。 | 单选/判断 | 注意数字、单位、时间节点和适用对象 |

### 重点难点解析

#### 1. （高频）线路 vs 变电组织措施差异

- **核心说明**：线路多现场勘察制度、终结为工作终结和恢复送电制度——对比题高频。
- **常见考法**：单选/判断
- **易错提醒**：注意概念内涵、外延和题干限定条件

#### 2. （高频）线路技术措施五步

- **核心说明**：停电、验电、装设接地线、使用个人保安线、悬挂标示牌和装设遮栏——"个人保安线"是线路特有项。
- **常见考法**：单选/判断
- **易错提醒**：注意概念内涵、外延和题干限定条件

#### 3. （高频）个人保安线用于可能存在感应电压的线路，作…

- **核心说明**：（高频）个人保安线用于可能存在感应电压的线路，作业完即拆除；不得代替接地线。
- **常见考法**：判断
- **易错提醒**：注意否定词、适用条件和例外情形

#### 4. （中频）作业人员每年考试一次，间断 3 个月以上…

- **核心说明**：（中频）作业人员每年考试一次，间断 3 个月以上须重新学习考试。
- **常见考法**：单选/判断
- **易错提醒**：注意数字、单位、时间节点和适用对象

#### 5. （高频）事故巡线应始终认为线路带电——即使明知停…

- **核心说明**：（高频）事故巡线应始终认为线路带电——即使明知停电也按带电处理，年年必考。
- **常见考法**：单选/判断
- **易错提醒**：注意数字、单位、时间节点和适用对象

### 自测题

1. 请说明「现场勘察制度」的核心内容，并指出一个易错点。
   - 参考要点：线路作业前的独立制度，勘察作业现场地形、交叉跨越、邻近带电线路、危险点并记录，制定施工方案——变电部分无此项。
   - 易错提醒：注意概念内涵、外延和题干限定条件

2. 请说明「工作票制度」的核心内容，并指出一个易错点。
   - 参考要点：填用线路第一种/第二种工作票或事故紧急抢修单，票面明确工作地段、停电范围、接地线位置与班组分工。
   - 易错提醒：注意概念内涵、外延和题干限定条件

3. 请说明「工作许可与监护」的核心内容，并指出一个易错点。
   - 参考要点：许可人确认线路已停电、接地、挂牌后方可许可；工作负责人与专责监护人全程监护。
   - 易错提醒：注意概念内涵、外延和题干限定条件

4. 请说明「工作终结与恢复送电」的核心内容，并指出一个易错点。
   - 参考要点：线路特有"恢复送电"环节——拆除所有接地线、清点人员工具、确认无遗漏后由许可人下令送电，严禁约时送电。
   - 易错提醒：注意否定词、适用条件和例外情形

5. 请说明「五步技术措施」的核心内容，并指出一个易错点。
   - 参考要点：停电 → 验电 → 装设接地线 → 使用个人保安线 → 悬挂标示牌和装设遮栏（围栏）。
   - 易错提醒：注意概念内涵、外延和题干限定条件

### 速记辅助

- **线路 vs 变电口诀**："线路多勘察、终了恢复送电；变电多转移、无保安线"——对比题一秒定位。
- **技术措施五步口诀**："停、验、挂、保安、牌栏"——停电、验电、接地线、个人保安线、标示牌遮栏。
- **巡线口诀**："事故巡线全程当带电，单人巡线不登塔不摸线；夜巡走外侧，大风走上风。"
- **多回路登塔口诀**："登塔先对三样：名称、杆号、色标。"
- **验电接地顺序口诀**："先低后高、先下后上、先近后远；拆时反着来。"

## 高频考点

### 组织措施与技术措施
1. （高频）**线路 vs 变电组织措施差异**：线路多**现场勘察制度**、终结为**工作终结和恢复送电制度**——对比题高频。
2. （高频）线路技术措施五步：停电、验电、装设接地线、**使用个人保安线**、悬挂标示牌和装设遮栏——"个人保安线"是线路特有项。
3. （高频）个人保安线用于可能存在感应电压的线路，作业完即拆除；**不得代替接地线**。
4. （中频）作业人员每年考试一次，间断 **3 个月**以上须重新学习考试。

### 巡视
5. （高频）**事故巡线应始终认为线路带电**——即使明知停电也按带电处理，年年必考。
6. （高频）单人巡线：禁止攀登杆塔、不得接触导线；夜间巡线沿线路外侧、大风时沿上风侧。
7. （中频）特殊巡视时机：恶劣天气、高峰负荷、故障跳闸后；灾后巡视须批准、两人一组、保持通信。

### 停电与接地
8. （高频）停电作业顺序：停电 → 验电 → 挂接地线（先接地端后导体端）→ 悬挂标示牌。
9. （高频）同杆塔多回路接地顺序：先低压后高压、先下层后上层、先近侧后远侧；拆除相反。
10. （高频）成套接地线截面不小于 **25mm²**，用专用线夹，严禁缠绕接地。
11. （中频）恢复送电：拆除全部接地线、清点人员工具后由许可人下令送电，**严禁约时送电**。

### 邻近带电与同杆塔作业
12. （高频）**防误登带电杆塔**：核对线路名称、杆号、色标三要素，登塔前确认。
13. （中频）邻近带电线路按电压等级保持最小安全距离；不能保持则该线路须停电。
14. （中频）验电顺序"先低后高、先下后上、先近后远"，禁止穿越未验电接地的 10kV 线路。

### 登杆与高处作业
15. （高频）登杆前检查：脚扣/登高板完好与试验、安全带（安全绳）、杆根与拉线。
16. （高频）安全带**高挂低用**、系在牢固构件上；上下传递物件用绳索，**禁止抛掷**。
17. （中频）杆塔上作业转移时不得失去保护；砍剪树木防倒树压线。

### 带电作业与其他
18. （中频）带电作业天气限制：风力大于 **5 级**、雷雨雪雾天气禁止带电作业。
19. （中频）等电位作业转移电位时使用屏蔽服；绝缘工具最小有效绝缘长度按电压等级查表。
20. （中频）施工机具与安全工器具定期试验，超期禁用；起重与放紧线统一指挥、通信畅通。

[线路安规考点资料 ↗](http://www.electricitys.com/shzr_2871.html)

## 记忆口诀与速记技巧

- **线路 vs 变电口诀**："线路多勘察、终了恢复送电；变电多转移、无保安线"——对比题一秒定位。
- **技术措施五步口诀**："停、验、挂、保安、牌栏"——停电、验电、接地线、个人保安线、标示牌遮栏。
- **巡线口诀**："事故巡线全程当带电，单人巡线不登塔不摸线；夜巡走外侧，大风走上风。"
- **多回路登塔口诀**："登塔先对三样：名称、杆号、色标。"
- **验电接地顺序口诀**："先低后高、先下后上、先近后远；拆时反着来。"
- **接地线口诀**："先接地端后导线，25 方专用夹，缠绕接地是违章。"
- **保安线口诀**："感应电压用保安，用完就拆不顶地线。"
- **登杆高处口诀**："脚扣登高先看牢，安全带要高挂低用；物件绳索传，抛掷要不得。"
- **带电作业口诀**："五级风、雷雨雪雾停作业；等电位先穿屏蔽服。"
- **恢复送电口诀**："拆地线、清人员、点工具、许可令——四步齐全才能送。"

### 答题技巧
- 判断题中"严禁、禁止、不得"类表述绝大多数是对的；出现"约时送电""可用保安线代替接地线"为错误项。
- 顺序类题（停电、验电、接地、同杆塔多层）画流程图记忆，顺序错直接判错。
- 对比类题先判断"线路还是变电"：见"勘察""保安线""恢复送电"即线路专属。
- 数字题做卡片：25mm²、5 级风、3 个月、每年一次；安全距离按电压等级查表，选最保守值。
- 灾后巡视情景题按"制定措施→经批准→两人一组→保持通信"四要素核对，缺一即错。

## 参考资料与出处

- **官方规程（国标）**：GB 26859-2011《电力安全工作规程 电力线路部分》（现行）。[国标信息 ↗](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=74A9B7AE2CAC72BDC758660FE5DB8D99)
- **官方规程（企业）**：Q/GDW 1799.2-2013《电力安全工作规程 线路部分》，十三部分、附录 A–R。[标准信息 ↗](https://m.bzxz.net/bzxz/204030.html)
- **标准原文 PDF**：线路安规全文（含验电、接地条款），可离线研读。
- **官方题库**：国网安监部《国家电网有限公司安全知识考试题库》（2023 年版，中国电力出版社，ISBN 9787519878610；线路安规按通用部分、线路运检、线路施工、线路带电作业拆分）。[题库详情 ↗](https://book.kongfz.com/22113/6032468070)
- **刷题工具**：电网安规考试题库类 App（错题本、条文溯源解析）。[应用详情 ↗](https://app.mi.com/details?id=gjdwang.mt.app)
- **考点资料**：线路安规考点汇总。[资料页 ↗](http://www.electricitys.com/shzr_2871.html)
- **备考计划**：第 1 阶段对照"线路 vs 变电"差异表通读规程，锁定勘察、保安线、恢复送电三大特色；第 2 阶段分二级专业刷题，重点攻巡视判定与接地顺序；第 3 阶段限时模考，复盘带电作业气象限制与登杆高处作业；考前回看口诀卡与数字卡片。
- **可下载 PDF（核心教材）**：GB 26859-2011《电力安全工作规程 电力线路部分》全文，[官方标准信息 ↗](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=74A9B7AE2CAC72BDC758660FE5DB8D99)。
- **百度文库题库**（会员可下载）：[线路安规题库搜索页 ↗](https://wenku.baidu.com/search?word=%E7%BA%BF%E8%B7%AF%E5%AE%89%E8%A7%84%20%E9%A2%98%E5%BA%93)。
- 本库题量约 730 题；具体题量、二级专业划分与合格线以官方最新通知为准。

## 教材阅读与资料核验

### 推荐阅读顺序

1. 先读“考试概况”和“考试大纲”，确认考试范围、题型和合格标准。
2. 再读“知识点精讲”和“高频考点”，建立整体框架。
3. 按“教材与备考资料”中的官方大纲和教材目录逐章学习。
4. 学完一章后完成自测题，并回到错题对应章节复习。
5. 考前重点复习数字、条件、例外和高频易错点。

### 教材与大纲使用建议

- 教材用于建立系统知识，考点总结用于考前突击，两者不要互相替代。
- 阅读教材时先看目录和章节导语，再记忆具体条目。
- 遇到与官方通知不一致的内容，以最新官方文件为准。
- 不同地区、不同等级的考试可能存在差异，不能直接套用其他地区材料。

### 官方资料核验清单

- https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=74A9B7AE2CAC72BDC758660FE5DB8D99

### 学习计划建议

- **第一阶段**：通读大纲和教材目录，整理知识框架，用时约占 30%。
- **第二阶段**：按章节精讲刷题，记录错题和易混点，用时约占 50%。
- **第三阶段**：限时模拟和错题复盘，用时约占 20%。

## 成绩与证书

- **合格线**：通常 **80 分及以上合格**（以各单位规定为准）。
- **成绩规则**：单选、多选、判断按标准答案判分，简答按要点给分；不合格可补考。
- **不合格处理**：安排补考直至合格，未合格不得参加相应线路作业。
- **证书性质**：岗位任职资格依据，**不颁发对外资格证书、无公共查询平台**；合格名单由单位安监部门备案。
- **有效期**：按年度有效，每年考试一次；间断电气工作 3 个月以上须重新学习考试。
- **考试周期**：每年一次，题库随规程修订更新。

## 官方资料要点（文本整理）

> 以下为官方文件的文本要点摘录；需要原版请点正文中的「官方 PDF」链接，用浏览器查看或下载。

## 学习清单

- [ ] 我已确认考试级别、适用地区和最新官方通知。
- [ ] 我已读完考试大纲，知道考试范围和题型。
- [ ] 我能复述核心知识点，并记住关键数字和条件。
- [ ] 我已完成知识点精讲后的自测题。
- [ ] 我已整理容易混淆和容易出错的内容。
- [ ] 我已按官方教材或大纲核对重点章节。
- [ ] 我已完成至少一套限时练习并复盘错题。
