# 配电安规

## 资料信息

| 项目 | 内容 |
|---|---|
| 所属大类 | 电力通信安规 |
| 文档名称 | 配电安规 |
| 内容类型 | 系统教材 / 配电作业实训 / 考前培训 / 考试信息 |
| 适用对象 | 配电运检、施工和低压作业人员 |
| 考核方式 | 单位组织内部理论及实操考试 |
| 内容版本 | 2026-11-28-v4.1 |

> **使用提示**：配网设备分散、接线复杂、客户侧电源多。作业前必须核对设备、所有电源、工作地段和安全距离。

## 30秒速览

| 问题 | 速览 |
|---|---|
| 这是什么 | 配电部分电力安全工作规程 |
| 适合谁 | 配电运检、施工、低压和不停电作业人员 |
| 考什么 | 设备、票证、验电接地、熔断器、施工用电和低压 |
| 怎么考 | 内部机考或闭卷，部分含实操 |
| 最大难点 | 在复杂配网中防止误操作、反送电和交叉作业 |
| 学完能做什么 | 能安全操作配电设备、组织施工并恢复运行 |

## 技能学习地图

| 能力模块 | 学习成果 | 自测方式 |
|---|---|---|
| 设备识别 | 辨认变压器、开关柜、环网柜和熔断器 | 现场指认 |
| 工作组织 | 勘察、票证、许可和监护 | 模拟工单 |
| 技术措施 | 停电、验电、接地和标识 | 流程演练 |
| 设备操作 | 开关柜五防和熔断器顺序 | 模拟操作 |
| 配电施工 | 施工用电、基坑、立杆和放线 | 现场检查 |
| 低压不停电 | 防护、旁路和反送电 | 专项训练 |

## 学习与培训计划

> **计划类型**：设备操作 + 施工现场型。先练设备识别和隔离，再练施工场景与低压操作，最后完整模拟恢复。

### 6 周计划

| 周次 | 目标 | 学习重点 | 练习与验收 |
|---|---|---|---|
| 第 1 周 | 基础设备 | 定义、设备和人员条件 | 60 题 |
| 第 2 周 | 票证措施 | 勘察、许可、验电接地 | 模拟工单 |
| 第 3 周 | 设备操作 | 五防、熔断器和台架变压器 | 模拟操作 |
| 第 4 周 | 配电施工 | TN-S、基坑、高处和立杆 | 现场检查 |
| 第 5 周 | 低压不停电 | 防护、旁路和应急 | 专项演练 |
| 第 6 周 | 全真模拟 | 内部题库与综合分析 | 2 次限时模拟 |

### 14 天冲刺

| 时间 | 任务 |
|---|---|
| 第 1～3 天 | 复盘设备、票证和技术措施 |
| 第 4～7 天 | 主练五防、熔断器和施工用电 |
| 第 8～10 天 | 主练低压、不停电和应急 |
| 第 11～12 天 | 限时模拟并复盘 |
| 第 13～14 天 | 只看错题和危险顺序 |

### 每日 90 分钟

| 时间 | 任务 | 要求 |
|---|---|---|
| 0～20 分钟 | 流程回忆 | 复述设备与措施 |
| 20～45 分钟 | 理论学习 | 分析一个配网事故 |
| 45～80 分钟 | 场景或实操 | 口述与动作一致 |
| 80～90 分钟 | 复盘 | 检查电源、范围和顺序 |

## 教材正文与考前培训

### 第一章 配电设备、电源与现场识别

配电设备包括台架变压器、开关柜、环网柜、箱变、电缆分支箱和跌落式熔断器。作业前核对设备名称、编号、状态、接线和所有电源，包括客户自备和分布式电源。

配网设备分散，标识不清和交叉线路容易造成误判。状态不明时停止并核实，不能凭经验接近。

**例 1：环网柜前后标识不一致，人员准备按印象操作。** 应立即停止，核对图纸、调度和现场双重名称，确认唯一对象。

**易错辨析**：设备相似不等于回路相同；图纸也不能替代现场核对。

**章节练习**：指认一组配网设备并记录电源路径。

### 第二章 工作票、许可与监护

配电第一种、第二种工作票和低压工作票或任务单按作业范围选用。现场勘察识别邻近带电、交叉跨越和客户影响。许可人确认停电、接地和标示，负责人组织监护。

工作范围变化和间断后重新确认，终结清点并恢复。不得约时停送电。

**例 2：许可工作地段为甲杆，实际作业到乙杆。** 应停止，重新勘察、更新票证和措施后再作业。

**易错辨析**：工作票范围不能边走边扩大；许可不是永久有效。

**章节练习**：模拟一张配网检修票并完成终结。

### 第三章 验电接地与安全距离

停电后逐相验电，确认所有可能来电方向。电缆、箱变和台架变压器高低压侧按规程隔离接地，使用合格接地线并记录位置。标示和围栏位置正确。

安全距离按电压和作业状态确定，车辆、机具和人员动态范围都要考虑。

**例 3：电缆两端只停一侧，准备直接试验。** 应立即停止，核实另一端、备用和反送电，完成全部隔离后再作业。

**易错辨析**：一侧无电不代表整条回路安全；距离表要按现行版本。

**章节练习**：演练台架变压器检修的停电、验电和接地。

### 第四章 开关柜五防与熔断器操作

开关柜五防针对误分合、带负荷操作、带电接地、带接地合闸和误入间隔。防误闭锁不得随意解除。跌落式熔断器操作按设备结构和规程顺序，防止弧光短路，雷电时禁止相关操作。

操作前核对设备、天气和人员，操作中监护复诵，操作后检查状态。

**例 4：熔断器操作时风向改变，人员仍按原顺序继续。** 应按规程和现场条件重新评估，不能机械背顺序。

**易错辨析**：五防不是可绕开的麻烦；顺序必须结合设备和规程。

**章节练习**：模拟一次熔断器停送电，口述停止条件。

### 第五章 配电施工用电、基坑与高处

施工用电采用 TN-S，工作零线与保护零线分开，配电分级保护、一机一闸一漏一箱。基坑关注深度、地质、支护、降排水和坑边荷载。高处和立杆放线关注基础、指挥、通信和警戒。

机械、导线和坑壁存在动态风险，临时道路和夜间施工要额外评估。

**例 5：施工配电箱一闸接多台设备，电缆拖地。** 应停止相关供电，整改配电、电缆防护和保护装置，复测后恢复。

**易错辨析**：临时用电也要按系统设计；坑边堆载不能只凭经验判断。

**章节练习**：完成一处配电施工现场安全检查。

### 第六章 低压、不停电与应急处置

低压带电作业使用绝缘工具和防护，专人监护，防相间短路和单相接地。不停电作业需专项资格、装备和方案，旁路与临时供电要防止带负荷和反送电。

触电先断电和急救，火灾按介质和设备处置。工作终结恢复设备、拆除临时措施、清点并报告。

**例 6：不停电作业中通信中断，现场准备继续。** 应立即停止，恢复可靠通信并确认状态，按预案处置。

**易错辨析**：不停电不是无风险；通信和监护是作业条件，不是辅助。

**章节练习**：模拟一次旁路作业和一次触电应急。

### 官方核验摘要

- 配电安规依据现行配电部分规程及所在单位制度执行。
- 设备定义、安全距离、票证和操作顺序以现行版本为准。
- 所有电源、反送电、验电接地和恢复送电必须逐项确认。
- 施工用电、低压和不停电作业有专项防护与准入要求。
- 本教材不能替代现场工作票、操作票和专项实操。

## 考试概况

- **考试性质**：电力企业**内部安规考试**（非社会统考），依据《国家电网有限公司电力安全工作规程 第 8 部分：配电部分》（原"7 号配电安规"体系）及相关企业规程。
- **考试对象**：配电运维检修、配电施工、低压配电网作业人员等；题库按二级专业拆分为通用部分、配电运检、配电施工等。
- **考试形式**：机考或闭卷笔试，题型为判断、单选、多选（部分含简答/综合分析题）。
- **题型与题量**：公开题库示例涉及配电线路定义、每年考试、间断 3 个月复考、TN-S 系统、"一机一闸一保护"等考点；本库含"配电安规—配电施工专业"约 332 题，合并约 840 题。[题库示例 ↗](http://ti.iksdt.com/a008/1706239645/paper.html)
- **考试要求**：作业人员对本规程**每年考试一次**；间断电气工作连续 **3 个月以上**须重新学习并考试合格。
- **合格标准**：通常 **80 分及以上合格**（以各单位规定为准）。

[国网安全知识考试题库（2023 年版）↗](https://book.kongfz.com/22113/6032468070)

## 官方政策与最新变化

- **规程版本**：现行题库依据《国家电网有限公司电力安全工作规程 第 8 部分：配电部分》（新编号体系），较早版本称"7 号配电安规"；Q/GDW 企业规程版本以所在单位执行文本为准。[题库示例 ↗](http://ti.iksdt.com/a008/1706239645/paper.html)
- **上位法**：《安全生产法》2021 年修正（主席令第八十八号，2021-09-01 施行），强调全员安全生产责任制与双重预防机制。[中国政府网 ↗](https://www.gov.cn/xinwen/2021-06/10/content_5616885.htm)
- **事故法规更新**：《电力安全事故应急处置和调查处理条例》2026-08-30 经国务院令第 845 号修订，配电网停电事故的等级与报告要求按最新条例执行。[国家能源局 ↗](https://www.nea.gov.cn/20260904/2165aeebb935486cb20e8b560414bed0/c.html)
- **题库更新**：《国家电网有限公司安全知识考试题库》（2023 年版，中国电力出版社，ISBN 9787519878610）按年度修订，配电安规按配电运检/配电施工等二级专业拆分。[题库信息 ↗](https://book.kongfz.com/22113/6032468070)
- **最新变化关注点**：近年题库强化配网**不停电作业、低压业扩接入、施工用电 TN-S 系统、"四口五临边"防护**等考点，并增加客户侧与临时用电情景题。
- 以官方最新通知为准。

## 报考条件

- **考试性质**：电力企业**内部安规考试**，面向配电运维检修、配电施工、低压配电网作业等岗位在职人员。
- **上岗前提**：体检合格（每两年至少一次）、具备必要电气知识、学会触电急救；新员工经安全教育培训后参加。
- **复考情形**：间断电气工作连续 **3 个月以上**须重新学习并考试合格。
- 以所在单位最新规定为准。

## 报名与费用

- **报名方式**：所在单位统一组织，按国网年度安规考试方案执行；可选配电运检、配电施工等二级专业单元。
- **考试频次**：每年一次；部分单位另组织专项准入考试。
- **考试费用**：内部考试不向个人收费。
- 以所在单位通知为准。

## 考试大纲与科目范围

### 《配电安规 通用部分》
1. 总则：适用范围（配电线路指 **20kV 及以下**配电网中的架空线路、电缆线路及附属设备，具体以规程定义为准）、作业人员条件、年度考试。
2. 组织措施：现场勘察、工作票（第一种/第二种/低压工作票、工作任务单）、工作许可、监护、间断转移与终结。
3. 技术措施：停电、验电、接地、悬挂标示牌和装设遮栏（围栏）。
4. 配电设备上工作：台架变压器、开关柜（五防）、电缆及箱变、跌落式熔断器操作。
5. 低压电气与二次回路工作、低压带电作业。
6. 架空与电缆线路作业、配网不停电作业基础。
7. 安全工器具与个人防护、触电急救。

### 《配电施工（二级专业）》
1. 施工用电：TN-S 三相五线制、配电箱"一机一闸一保护"、漏电保护器管理。
2. 基坑与杆塔基础施工：放坡/支护、坑边堆载限制。
3. 脚手架、起重与高处作业、"四口五临边"防护。
4. 器材堆放、立杆放紧线、跨越架封顶与统一指挥。

### 题型范围
- 单选、多选、判断为必考，部分含简答/综合分析题；重点考"配电 vs 变电差异"、跌落式熔断器操作顺序、施工用电规范。具体大纲与题量以本单位方案为准。

## 知识点体系

### 模块一：配电设备与总体要求
- **配电线路定义**：配电线路系指 **20kV 及以下**（部分版本为 10kV 及以下，以所考规程为准）配电网中的架空线路、电缆线路及其附属设备——数值题需核对版本。
- **主要设备**：台架变压器、开关柜、环网柜、电缆分支箱、箱式变电站、跌落式熔断器等，各有针对性作业要求。
- **违章制止与拒绝权**：发现违反规程应立即制止并经纠正后恢复作业；作业人员有权拒绝违章指挥和强令冒险作业，紧急情况下有权停止作业或撤离并报告。

### 模块二：组织措施
- **工作票种类**：配电第一种工作票用于停电作业，第二种工作票用于不停电作业；低压配电网工作使用低压工作票或低压工作任务单。
- **现场勘察**：施工、检修前对作业现场勘察并记录，配电网络环境复杂更强调危险点辨识与措施制定。
- **许可、监护与终结**：履行许可手续后方可开工；工作负责人与专责监护人全程监护；工作终结须验收、拆除接地线、清点人员工具后恢复送电。

### 模块三：技术措施与操作安全
- **技术措施四步**：停电 → 验电 → 接地 → 悬挂标示牌和装设遮栏（围栏）。
- **验电接地**：电缆及箱变作业须逐相验电、各端挂接地线；台架变压器检修高低压两侧均须停电挂接地线。
- **跌落式熔断器操作**：停电拉闸先拉中相、再拉下风相、后拉上风相（防弧光短路），送电顺序相反——具体顺序以本单位规程为准。
- **开关柜"五防"**：防误分误合断路器、防带负荷拉合隔离开关、防带电挂接地线、防带接地线合闸、防误入带电间隔。
- **恶劣天气限制**：雷电时禁止倒闸操作和更换熔丝。

### 模块四：低压与不停电作业
- **低压带电作业**：使用绝缘工具、戴绝缘手套、专人监护，采取措施防止相间短路和单相接地；穿绝缘鞋和全棉长袖工作服，站干燥绝缘物上。
- **二次回路通压试验**：防止反送电至母线；试验前核对回路并断开相关连接。
- **配网不停电作业**：绝缘手套作业法、绝缘杆作业法、旁路作业与临时供电基础要求，须经专项培训与资质准入。

### 模块五：配电施工专业
- **施工用电 TN-S 系统**：三相五线、工作零线与保护零线分开；配电箱"一机一闸一保护"，漏电保护器齐全有效。
- **"四口五临边"防护**：楼梯口、电梯井口、预留洞口、通道口；基坑、阳台、楼板、屋面等临边须设防护设施。
- **基坑施工**：深度超限放坡或支护，坑边堆载限制，防坍塌。
- **立杆与放紧线**：统一指挥、通信畅通、跨越架封顶，防止倒杆与导线伤人。

### 模块六：安全工器具与通用红线
- **工器具试验**：绝缘棒、验电器、接地线等定期试验，超期或破损禁用。
- **"十不干"红线**：无票不干、任务不明确不干、危险点分析不到位不干、安全措施不完善不干、无监护不干等，配电题库大量引用。
- **触电急救**：先脱离电源，心肺复苏按压 100–120 次/分，送医途中不停止施救。

[配电安规题库示例 ↗](https://www.shititong.cn/cha-kan/siweisl/CAD006EBEDB00001845E15251940D900.html)

## 知识点精讲

> 本节把考试大纲、知识点体系和高频考点整理成可学习、可自测的精讲内容。建议先读“核心知识速查表”，再针对薄弱项阅读教材对应章节。

### 学习目标

- 能够说明「配电安规」的核心概念、适用范围和主要考点。
- 能够区分容易混淆的知识点，并记住关键数字、条件和例外。
- 能够把知识点对应到常见题型，独立完成基础题和案例分析。

### 核心知识速查表

| 知识点 | 核心内容 | 常见考法 | 易错提醒 |
|---|---|---|---|
| 配电线路定义 | 配电线路系指 20kV 及以下（部分版本为 10kV 及以下，以所考规程为准）配电网中的架空线路、电缆线路及其附属设备——数值题需核对版本。 | 单选/判断 | 注意概念内涵、外延和题干限定条件 |
| 主要设备 | 台架变压器、开关柜、环网柜、电缆分支箱、箱式变电站、跌落式熔断器等，各有针对性作业要求。 | 单选/判断 | 注意概念内涵、外延和题干限定条件 |
| 违章制止与拒绝权 | 发现违反规程应立即制止并经纠正后恢复作业；作业人员有权拒绝违章指挥和强令冒险作业，紧急情况下有权停止作业或撤离并报告。 | 单选/判断 | 注意义务主体、适用前提和例外情况 |
| 工作票种类 | 配电第一种工作票用于停电作业，第二种工作票用于不停电作业；低压配电网工作使用低压工作票或低压工作任务单。 | 单选/多选 | 注意分类边界和相似概念的区别 |
| 现场勘察 | 施工、检修前对作业现场勘察并记录，配电网络环境复杂更强调危险点辨识与措施制定。 | 单选/判断 | 注意概念内涵、外延和题干限定条件 |
| 许可、监护与终结 | 履行许可手续后方可开工；工作负责人与专责监护人全程监护；工作终结须验收、拆除接地线、清点人员工具后恢复送电。 | 单选/判断 | 注意义务主体、适用前提和例外情况 |
| 技术措施四步 | 停电 → 验电 → 接地 → 悬挂标示牌和装设遮栏（围栏）。 | 单选/判断 | 注意概念内涵、外延和题干限定条件 |
| 验电接地 | 电缆及箱变作业须逐相验电、各端挂接地线；台架变压器检修高低压两侧均须停电挂接地线。 | 单选/判断 | 注意义务主体、适用前提和例外情况 |
| 跌落式熔断器操作 | 停电拉闸先拉中相、再拉下风相、后拉上风相（防弧光短路），送电顺序相反——具体顺序以本单位规程为准。 | 多选/简答 | 注意概念内涵、外延和题干限定条件 |
| 开关柜"五防" | 防误分误合断路器、防带负荷拉合隔离开关、防带电挂接地线、防带接地线合闸、防误入带电间隔。 | 单选/判断 | 注意概念内涵、外延和题干限定条件 |
| 恶劣天气限制 | 雷电时禁止倒闸操作和更换熔丝。 | 单选/判断 | 注意否定词、适用条件和例外情形 |
| 低压带电作业 | 使用绝缘工具、戴绝缘手套、专人监护，采取措施防止相间短路和单相接地；穿绝缘鞋和全棉长袖工作服，站干燥绝缘物上。 | 单选/判断 | 注意概念内涵、外延和题干限定条件 |

### 重点难点解析

#### 1. （高频）配电第一种工作票（停电作业）与第二种工作…

- **核心说明**：（高频）配电第一种工作票（停电作业）与第二种工作票（不停电作业）适用范围区分。
- **常见考法**：单选/判断
- **易错提醒**：注意概念内涵、外延和题干限定条件

#### 2. （高频）低压配电网工作使用低压工作票或工作任务单…

- **核心说明**：（高频）低压配电网工作使用低压工作票或工作任务单的情形区分。
- **常见考法**：单选/判断
- **易错提醒**：注意概念内涵、外延和题干限定条件

#### 3. （高频）现场勘察制度

- **核心说明**：施工/检修前勘察现场并记录——配电网环境复杂更强调。
- **常见考法**：单选/判断
- **易错提醒**：注意概念内涵、外延和题干限定条件

#### 4. （中频）作业人员每年考试一次，间断 3 个月以上…

- **核心说明**：（中频）作业人员每年考试一次，间断 3 个月以上须重新学习考试。
- **常见考法**：单选/判断
- **易错提醒**：注意数字、单位、时间节点和适用对象

#### 5. （高频）跌落式熔断器操作顺序

- **核心说明**：停电拉闸先拉中相、再拉下风相、后拉上风相（防弧光短路），送电相反——具体以本单位规程为准。
- **常见考法**：多选/简答
- **易错提醒**：注意概念内涵、外延和题干限定条件

### 自测题

1. 请说明「配电线路定义」的核心内容，并指出一个易错点。
   - 参考要点：配电线路系指 20kV 及以下（部分版本为 10kV 及以下，以所考规程为准）配电网中的架空线路、电缆线路及其附属设备——数值题需核对版本。
   - 易错提醒：注意概念内涵、外延和题干限定条件

2. 请说明「主要设备」的核心内容，并指出一个易错点。
   - 参考要点：台架变压器、开关柜、环网柜、电缆分支箱、箱式变电站、跌落式熔断器等，各有针对性作业要求。
   - 易错提醒：注意概念内涵、外延和题干限定条件

3. 请说明「违章制止与拒绝权」的核心内容，并指出一个易错点。
   - 参考要点：发现违反规程应立即制止并经纠正后恢复作业；作业人员有权拒绝违章指挥和强令冒险作业，紧急情况下有权停止作业或撤离并报告。
   - 易错提醒：注意义务主体、适用前提和例外情况

4. 请说明「工作票种类」的核心内容，并指出一个易错点。
   - 参考要点：配电第一种工作票用于停电作业，第二种工作票用于不停电作业；低压配电网工作使用低压工作票或低压工作任务单。
   - 易错提醒：注意分类边界和相似概念的区别

5. 请说明「现场勘察」的核心内容，并指出一个易错点。
   - 参考要点：施工、检修前对作业现场勘察并记录，配电网络环境复杂更强调危险点辨识与措施制定。
   - 易错提醒：注意概念内涵、外延和题干限定条件

### 速记辅助

- **通用口诀复用**：两票三制、停电四步、接地线顺序等口诀与变电安规通用，先背通用再叠加配电特色。
- **跌落式熔断器口诀**："停电先拉中相，再拉下风相，最后上风相；送电倒着来"——防弧光短路，具体按本单位规程。
- **工作票口诀**："停电第一种，不停电第二种；低压用低压票或任务单。"
- **验电接地口诀**："电缆箱变逐相验，两端都要挂地线；台架变压高低压，两侧都得停和挂。"
- **低压带电口诀**："绝缘工具加手套，长袖绝缘站干燥；专人监护防相间、防接地。"

## 高频考点

### 工作票与组织措施
1. （高频）配电第一种工作票（停电作业）与第二种工作票（不停电作业）适用范围区分。
2. （高频）低压配电网工作使用低压工作票或工作任务单的情形区分。
3. （高频）现场勘察制度：施工/检修前勘察现场并记录——配电网环境复杂更强调。
4. （中频）作业人员每年考试一次，间断 **3 个月**以上须重新学习考试。

### 操作安全
5. （高频）**跌落式熔断器操作顺序**：停电拉闸先拉中相、再拉下风相、后拉上风相（防弧光短路），送电相反——具体以本单位规程为准。
6. （高频）低压带电作业：绝缘工具 + 绝缘手套 + 专人监护，防相间短路和单相接地。
7. （高频）验电接地：电缆及箱变作业须逐相验电、各端挂接地线。
8. （中频）开关柜"五防"：防误分误合断路器、防带负荷拉合隔离开关、防带电挂接地线、防带接地线合闸、防误入带电间隔。
9. （中频）台架变压器检修：高低压两侧均须停电挂接地线。

### 配电施工专业
10. （高频）施工用电 **TN-S 系统**（三相五线、工作零线与保护零线分开）；配电箱"一机一闸一保护"。
11. （高频）**"四口五临边"**防护：楼梯口、电梯井口、预留洞口、通道口；基坑、阳台、楼板、屋面等临边。
12. （中频）基坑施工：深度超限放坡/支护、坑边堆载限制。
13. （中频）立杆与放紧线：统一指挥、通信畅通、跨越架封顶。
14. （中频）恶劣天气：雷电时禁止倒闸操作和更换熔丝。

### 通用红线
15. （高频）生产现场作业**"十不干"**：无票不干、任务不明确不干、危险点分析不到位不干、措施不完善不干、无监护不干等。
16. （中频）安全工器具定期试验，超期或破损禁用；绝缘棒、验电器、接地线均在列。
17. （中频）配网不停电作业须专项培训与资质准入；绝缘手套法/绝缘杆法各有适用条件。

[配电安规考点题示例 ↗](https://www.shititong.cn/cha-kan/siweisl/CB0F5A59A5900001B28A19EC877619FA.html)

## 记忆口诀与速记技巧

- **通用口诀复用**：两票三制、停电四步、接地线顺序等口诀与变电安规通用，先背通用再叠加配电特色。
- **跌落式熔断器口诀**："停电先拉中相，再拉下风相，最后上风相；送电倒着来"——防弧光短路，具体按本单位规程。
- **工作票口诀**："停电第一种，不停电第二种；低压用低压票或任务单。"
- **验电接地口诀**："电缆箱变逐相验，两端都要挂地线；台架变压高低压，两侧都得停和挂。"
- **低压带电口诀**："绝缘工具加手套，长袖绝缘站干燥；专人监护防相间、防接地。"
- **施工用电口诀**："三相五线 TN-S，一机一闸一保护；零线保护要分开。"
- **四口五临边口诀**："楼梯电梯预留通道口，基坑阳台楼板屋面边——口要盖、边要栏。"
- **五防口诀**："误分合、带负荷拉合、带电挂地、带地合闸、误入带电间隔。"
- **"十不干"口诀**："无票不干、任务不清不干、危险点不明不干、措施不全不干、无监护不干。"
- **时间数字口诀**："一年一考、三月复训、两年一体检；雷电天不倒闸、不换熔丝。"

### 答题技巧
- 判断题"严禁、禁止、不得"类表述绝大多数是对的；出现"约时送电""可以随意接引电源"为错误项。
- 涉及跌落式熔断器、接地顺序、送电恢复的题目画流程图记忆，顺序错直接判错。
- 施工专业题先判断"是否 TN-S / 一机一闸一保护 / 四口五临边"，三要素缺一即错。
- 数字与定义题（20kV/10kV 配电线路定义、3 个月、每年一次）核对所考规程版本，选最保守值。
- "十不干"与"两票三制"是配电题库最高频的通用模块，优先背熟再攻专业题。

## 参考资料与出处

- **官方规程**：《国家电网有限公司电力安全工作规程 第 8 部分：配电部分》（原"7 号配电安规"体系）；Q/GDW 企业规程版本以所在单位执行版本为准。
- **官方题库**：国网安监部《国家电网有限公司安全知识考试题库》（2023 年版，中国电力出版社，ISBN 9787519878610）配电安规单元（含配电运检、配电施工等二级专业）。[题库详情 ↗](https://book.kongfz.com/22113/6032468070)
- **题库示例（2024 安全准入·配电）**：含配电线路定义、每年考试、间断 3 个月、TN-S 系统等真题。[题目示例 ↗](http://ti.iksdt.com/a008/1706239645/paper.html)
- **在线题库**：配电安规通用部分，支持章节练习与模拟考试。[试题通题库 ↗](https://www.shititong.cn/cha-kan/siweisl/CAD006EBEDB00001845E15251940D900.html)
- **法规原文**：《安全生产法》（2021 年修正，主席令第八十八号）。[中国政府网 ↗](https://www.gov.cn/xinwen/2021-06/10/content_5616885.htm)
- **刷题工具**：电网安规考试题库类 App（错题本、条文溯源解析）。[应用详情 ↗](https://app.mi.com/details?id=gjdwang.mt.app)
- **备考计划**：第 1 阶段通读规程，按"通用→设备操作→低压不停电→施工专业"建立框架；第 2 阶段分二级专业刷题，重点攻跌落式熔断器顺序与施工用电规范；第 3 阶段限时模考，复盘"十不干"与四口五临边；考前回看口诀卡与数字卡片。
- **百度文库题库**（会员可下载）：[《电力安全工作规程 配电部分》题库 ↗](https://wenku.baidu.com/view/6105851e70fe910ef12d2af90242a8956aecaa5b.html)。
- 本库合并题量约 840 题 + 配电施工 332 题；具体题量与合格线以官方最新通知为准。

## 教材阅读与资料核验

### 推荐阅读顺序

1. 先读“考试概况”和“考试大纲”，确认考试范围、题型和合格标准。
2. 再读“知识点精讲”和“高频考点”，建立整体框架。
3. 按“教材与备考资料”中的官方大纲和教材目录逐章学习。
4. 学完一章后完成自测题，并回到错题对应章节复习。
5. 考前重点复习数字、条件、例外和高频易错点。

### 教材与大纲使用建议

- 教材用于建立系统知识，考点总结用于考前突击，两者不要互相替代。
- 阅读教材时先看目录和章节导语，再记忆具体条目。
- 遇到与官方通知不一致的内容，以最新官方文件为准。
- 不同地区、不同等级的考试可能存在差异，不能直接套用其他地区材料。

### 官方资料核验清单

- https://www.gov.cn/xinwen/2021-06/10/content_5616885.htm

### 学习计划建议

- **第一阶段**：通读大纲和教材目录，整理知识框架，用时约占 30%。
- **第二阶段**：按章节精讲刷题，记录错题和易混点，用时约占 50%。
- **第三阶段**：限时模拟和错题复盘，用时约占 20%。

## 成绩与证书

- **合格线**：通常 **80 分及以上合格**（以各单位规定为准）。
- **成绩规则**：单选、多选、判断按标准答案判分，简答按要点给分；不合格可补考。
- **不合格处理**：补考直至合格，未合格不得从事相应配电作业。
- **证书性质**：岗位任职资格依据，**不颁发对外资格证书、无公共查询平台**；合格名单由单位安监部门备案。
- **有效期**：按年度有效，每年考试一次；间断 3 个月以上须重新学习考试。
- **考试周期**：每年一次，题库随规程修订更新。

## 学习清单

- [ ] 我已确认考试级别、适用地区和最新官方通知。
- [ ] 我已读完考试大纲，知道考试范围和题型。
- [ ] 我能复述核心知识点，并记住关键数字和条件。
- [ ] 我已完成知识点精讲后的自测题。
- [ ] 我已整理容易混淆和容易出错的内容。
- [ ] 我已按官方教材或大纲核对重点章节。
- [ ] 我已完成至少一套限时练习并复盘错题。
