# 线路安规

## 考试概况

- **考试性质**：电力企业**内部安规考试**（非社会统考），依据国家标准 GB 26859-2011《电力安全工作规程 电力线路部分》及《国家电网公司电力安全工作规程（线路部分）》（Q/GDW 1799.2-2013）。
- **考试对象**：输配电线路运维、检修、施工及带电作业人员；国网安规题库将线路安规拆分为**通用部分、线路运检、线路施工、线路带电作业**等二级专业，人员按实际作业内容考其中一个或多个。
- **考试形式**：闭卷笔试或机考，题型为判断、单选、多选（部分含简答/综合分析题）。
- **考试要求**：作业人员对本规程**每年考试一次**；间断电气工作连续 **3 个月以上**须重新学习并考试合格后方可恢复工作。
- **基本条件**：体检合格（每两年至少一次），具备必要电气知识与紧急救护能力（学会触电急救）。
- **合格标准**：通常 **80 分及以上合格**（以各单位规定为准）。

[GB 26859-2011 国标信息 ↗](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=74A9B7AE2CAC72BDC758660FE5DB8D99)

## 官方政策与最新变化

- **国家标准现行状态**：GB 26859-2011《电力安全工作规程 电力线路部分》2011-07-29 发布、2012-06-01 实施，国家能源局归口，目前为**现行**标准。[全国标准信息公共服务平台 ↗](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=74A9B7AE2CAC72BDC758660FE5DB8D99)
- **企业标准依据**：Q/GDW 1799.2-2013《电力安全工作规程 线路部分》2013-11-06 发布并实施，共十三部分（总则、组织措施、技术措施、线路运行和维护、邻近带电导线作业、线路施工、高处作业、起重与运输、配电设备作业、带电作业、施工机具和安全工器具、电力电缆工作及一般安全措施），附录 A–R 中 J、L、M、N 为规范性附录。[标准信息 ↗](https://m.bzxz.net/bzxz/204030.html)
- **上位法**：《安全生产法》2021 年修正（主席令第八十八号，2021-09-01 施行）。[中国政府网 ↗](https://www.gov.cn/xinwen/2021-06/10/content_5616885.htm)
- **事故法规更新**：《电力安全事故应急处置和调查处理条例》2026-08-30 经国务院令第 845 号修订，线路跳闸、大面积停电等事故的等级与报告要求按最新条例执行。[国家能源局 ↗](https://www.nea.gov.cn/20260904/2165aeebb935486cb20e8b560414bed0/c.html)
- **题库更新**：《国家电网有限公司安全知识考试题库》（2023 年版，中国电力出版社，ISBN 9787519878610）按年度修订，线路安规按二级专业拆分。[题库信息 ↗](https://book.kongfz.com/22113/6032468070)
- 以官方最新通知为准。

## 报考条件

- **考试性质**：电力企业**内部安规考试**，面向输配电线路运维、检修、施工及带电作业岗位在职人员；外部人员无报考渠道。
- **上岗前提**：体检合格（每两年至少一次）、具备必要电气知识与紧急救护能力（学会触电急救）。
- **复考情形**：间断电气工作连续 **3 个月以上**须重新学习并考试合格后恢复工作。
- 以所在单位最新规定为准。

## 报名与费用

- **报名方式**：所在单位统一组织，按国网年度安规考试工作方案执行；按线路运检/线路施工/线路带电作业等二级专业选择考试单元。
- **考试频次**：每年一次；另有专项准入考试（如带电作业资质考核）。
- **考试费用**：内部考试，一般不向个人收费。
- 以所在单位通知为准。

## 考试大纲与科目范围

### 《线路安规 通用部分》
1. 总则：适用范围、术语定义、作业人员条件、每年考试要求。
2. 保证安全的组织措施：现场勘察、工作票、工作许可、工作监护、工作间断、工作终结和恢复送电。
3. 保证安全的技术措施：停电、验电、装设接地线、使用个人保安线、悬挂标示牌和装设遮栏。
4. 线路运行与维护：定期巡视、特殊巡视、故障巡视、夜间巡视及巡视安全要求。
5. 邻近带电导线作业：最小安全距离、防感应电压、跨越架搭设。
6. 高处作业、起重与运输、施工机具和安全工器具的使用保管检查与试验。
7. 电力电缆工作与一般安全措施；触电急救与紧急救护法。

### 《线路运检 / 线路施工 / 带电作业（二级专业）》
1. 线路运检：巡视缺陷管理、停电检修作业票与接地、故障抢修。
2. 线路施工：立杆、放紧线、跨越架、施工机械与起重安全。
3. 带电作业：等电位/中间电位/地电位作业、气象条件限制、绝缘工器具试验与管理、屏蔽服使用。

### 题型范围
- 单选、多选、判断为必考，部分含简答/综合分析题；重点考"线路 vs 变电差异"与顺序类流程。具体大纲与题量以本单位方案为准。

## 知识点体系

### 模块一：组织措施（与变电的关键差异）
- **现场勘察制度**：线路作业前的独立制度，勘察作业现场地形、交叉跨越、邻近带电线路、危险点并记录，制定施工方案——变电部分无此项。
- **工作票制度**：填用线路第一种/第二种工作票或事故紧急抢修单，票面明确工作地段、停电范围、接地线位置与班组分工。
- **工作许可与监护**：许可人确认线路已停电、接地、挂牌后方可许可；工作负责人与专责监护人全程监护。
- **工作终结与恢复送电**：线路特有"恢复送电"环节——拆除所有接地线、清点人员工具、确认无遗漏后由许可人下令送电，**严禁约时送电**。

### 模块二：技术措施（线路特有"个人保安线"）
- **五步技术措施**：停电 → 验电 → 装设接地线 → **使用个人保安线** → 悬挂标示牌和装设遮栏（围栏）。
- **个人保安线**：在可能存在感应电压的线路上工作时使用，作业完毕即拆除；**不得代替工作接地线**，其截面与连接须符合要求。
- **验电顺序**：同杆塔多层线路先验低压后高压、先验下层后上层、先验近侧后远侧；逐相（直流逐极）验电；禁止穿越未经验电接地的 10kV 及以下线路对上层验电。
- **接地顺序**：挂接地线先低压后高压、先下层后上层、先近侧后远侧，拆除相反；装设时先接接地端后接导线端，使用绝缘棒或专用绝缘绳。
- **接地线规格**：成套接地线由透明护套多股软铜线和专用线夹组成，截面不小于 **25mm²**，满足短路电流要求；严禁用缠绕方式接地或用其他导线代替。

### 模块三：线路巡视
- **事故巡线原则**：**事故巡线应始终认为线路带电**——即使明知已停电也按带电处理，是年年必考的判定题。
- **单人巡线**：禁止攀登杆塔、不得接触导线；夜间巡线沿线路外侧，大风时沿上风侧。
- **特殊巡视时机**：恶劣天气（地震、台风、洪水、泥石流等）后、高峰负荷、故障跳闸后；灾后巡视须制定安全措施、经批准并至少两人一组、保持通信联络。
- **巡视分类**：定期巡视、特殊巡视、故障巡视、夜间巡视，各有不同重点与记录要求。

### 模块四：停电、邻近带电与同杆塔作业
- **停电作业顺序**：停电 → 验电 → 挂接地线（先接地端后导体端）→ 悬挂标示牌；恢复送电前须拆除全部接地线。
- **同杆塔多回路**：核对**线路名称、杆号、色标标识**三要素，防误登带电杆塔——核心安全措施。
- **邻近带电线路**：按电压等级保持最小安全距离；不能保持时该线路须停电；注意防感应电压。

### 模块五：登杆、高处与施工
- **登杆前检查**：脚扣/登高板完好与试验、安全带（安全绳）检查、杆根与拉线检查。
- **高处作业**：安全带**高挂低用**、系在牢固构件上；上下传递物件用绳索，**禁止抛掷**；杆塔上转移不得失去保护。
- **线路施工**：立杆、放紧线、跨越架搭设，统一指挥、通信畅通、跨越架封顶；起重与运输按专项规定。
- **砍剪树木**：防树枝接触导线、防倒树压线，设专人监护。

### 模块六：带电作业
- **作业方式**：等电位、中间电位、地电位作业；转移电位时使用屏蔽服。
- **气象限制**：风力大于 **5 级**、雷雨雪雾天气禁止带电作业（数字题）。
- **绝缘工器具**：最小有效绝缘长度按电压等级查表，定期试验与管理，超期禁用。

[线路安规标准原文（PDF）↗](https://www.hzhv.com/upload/202107/16/202107161123129030.pdf)

## 高频考点

### 组织措施与技术措施
1. （高频）**线路 vs 变电组织措施差异**：线路多**现场勘察制度**、终结为**工作终结和恢复送电制度**——对比题高频。
2. （高频）线路技术措施五步：停电、验电、装设接地线、**使用个人保安线**、悬挂标示牌和装设遮栏——"个人保安线"是线路特有项。
3. （高频）个人保安线用于可能存在感应电压的线路，作业完即拆除；**不得代替接地线**。
4. （中频）作业人员每年考试一次，间断 **3 个月**以上须重新学习考试。

### 巡视
5. （高频）**事故巡线应始终认为线路带电**——即使明知停电也按带电处理，年年必考。
6. （高频）单人巡线：禁止攀登杆塔、不得接触导线；夜间巡线沿线路外侧、大风时沿上风侧。
7. （中频）特殊巡视时机：恶劣天气、高峰负荷、故障跳闸后；灾后巡视须批准、两人一组、保持通信。

### 停电与接地
8. （高频）停电作业顺序：停电 → 验电 → 挂接地线（先接地端后导体端）→ 悬挂标示牌。
9. （高频）同杆塔多回路接地顺序：先低压后高压、先下层后上层、先近侧后远侧；拆除相反。
10. （高频）成套接地线截面不小于 **25mm²**，用专用线夹，严禁缠绕接地。
11. （中频）恢复送电：拆除全部接地线、清点人员工具后由许可人下令送电，**严禁约时送电**。

### 邻近带电与同杆塔作业
12. （高频）**防误登带电杆塔**：核对线路名称、杆号、色标三要素，登塔前确认。
13. （中频）邻近带电线路按电压等级保持最小安全距离；不能保持则该线路须停电。
14. （中频）验电顺序"先低后高、先下后上、先近后远"，禁止穿越未验电接地的 10kV 线路。

### 登杆与高处作业
15. （高频）登杆前检查：脚扣/登高板完好与试验、安全带（安全绳）、杆根与拉线。
16. （高频）安全带**高挂低用**、系在牢固构件上；上下传递物件用绳索，**禁止抛掷**。
17. （中频）杆塔上作业转移时不得失去保护；砍剪树木防倒树压线。

### 带电作业与其他
18. （中频）带电作业天气限制：风力大于 **5 级**、雷雨雪雾天气禁止带电作业。
19. （中频）等电位作业转移电位时使用屏蔽服；绝缘工具最小有效绝缘长度按电压等级查表。
20. （中频）施工机具与安全工器具定期试验，超期禁用；起重与放紧线统一指挥、通信畅通。

[线路安规考点资料 ↗](http://www.electricitys.com/shzr_2871.html)

## 记忆口诀与速记技巧

- **线路 vs 变电口诀**："线路多勘察、终了恢复送电；变电多转移、无保安线"——对比题一秒定位。
- **技术措施五步口诀**："停、验、挂、保安、牌栏"——停电、验电、接地线、个人保安线、标示牌遮栏。
- **巡线口诀**："事故巡线全程当带电，单人巡线不登塔不摸线；夜巡走外侧，大风走上风。"
- **多回路登塔口诀**："登塔先对三样：名称、杆号、色标。"
- **验电接地顺序口诀**："先低后高、先下后上、先近后远；拆时反着来。"
- **接地线口诀**："先接地端后导线，25 方专用夹，缠绕接地是违章。"
- **保安线口诀**："感应电压用保安，用完就拆不顶地线。"
- **登杆高处口诀**："脚扣登高先看牢，安全带要高挂低用；物件绳索传，抛掷要不得。"
- **带电作业口诀**："五级风、雷雨雪雾停作业；等电位先穿屏蔽服。"
- **恢复送电口诀**："拆地线、清人员、点工具、许可令——四步齐全才能送。"

### 答题技巧
- 判断题中"严禁、禁止、不得"类表述绝大多数是对的；出现"约时送电""可用保安线代替接地线"为错误项。
- 顺序类题（停电、验电、接地、同杆塔多层）画流程图记忆，顺序错直接判错。
- 对比类题先判断"线路还是变电"：见"勘察""保安线""恢复送电"即线路专属。
- 数字题做卡片：25mm²、5 级风、3 个月、每年一次；安全距离按电压等级查表，选最保守值。
- 灾后巡视情景题按"制定措施→经批准→两人一组→保持通信"四要素核对，缺一即错。

## 教材与备考资料

- **官方规程（国标）**：GB 26859-2011《电力安全工作规程 电力线路部分》（现行）。[国标信息 ↗](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=74A9B7AE2CAC72BDC758660FE5DB8D99)
- **官方规程（企业）**：Q/GDW 1799.2-2013《电力安全工作规程 线路部分》，十三部分、附录 A–R。[标准信息 ↗](https://m.bzxz.net/bzxz/204030.html)
- **标准原文 PDF**：线路安规全文（含验电、接地条款），可离线研读。[PDF 原文 ↗](https://www.hzhv.com/upload/202107/16/202107161123129030.pdf)
- **官方题库**：国网安监部《国家电网有限公司安全知识考试题库》（2023 年版，中国电力出版社，ISBN 9787519878610；线路安规按通用部分、线路运检、线路施工、线路带电作业拆分）。[题库详情 ↗](https://book.kongfz.com/22113/6032468070)
- **刷题工具**：电网安规考试题库类 App（错题本、条文溯源解析）。[应用详情 ↗](https://app.mi.com/details?id=gjdwang.mt.app)
- **考点资料**：线路安规考点汇总。[资料页 ↗](http://www.electricitys.com/shzr_2871.html)
- **备考计划**：第 1 阶段对照"线路 vs 变电"差异表通读规程，锁定勘察、保安线、恢复送电三大特色；第 2 阶段分二级专业刷题，重点攻巡视判定与接地顺序；第 3 阶段限时模考，复盘带电作业气象限制与登杆高处作业；考前回看口诀卡与数字卡片。
- **可下载 PDF（核心教材）**：GB 26859-2011《电力安全工作规程 电力线路部分》全文（约 2.5MB，13 章 + 附录 A–R）[本地 PDF 下载 ↗](https://raw.githubusercontent.com/hebijunge/shuatibao-exam-docs/main/_pdf/%E7%94%B5%E5%8A%9B%E9%80%9A%E4%BF%A1%E5%AE%89%E8%A7%84/GB26859-2011%E7%94%B5%E5%8A%9B%E5%AE%89%E5%85%A8%E5%B7%A5%E4%BD%9C%E8%A7%84%E7%A8%8B_%E7%94%B5%E5%8A%9B%E7%BA%BF%E8%B7%AF%E9%83%A8%E5%88%86.pdf)，[官方标准信息 ↗](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=74A9B7AE2CAC72BDC758660FE5DB8D99)。
- **百度文库题库**（会员可下载）：[线路安规题库搜索页 ↗](https://wenku.baidu.com/search?word=%E7%BA%BF%E8%B7%AF%E5%AE%89%E8%A7%84%20%E9%A2%98%E5%BA%93)。
- 本库题量约 730 题；具体题量、二级专业划分与合格线以官方最新通知为准。

## 成绩与证书

- **合格线**：通常 **80 分及以上合格**（以各单位规定为准）。
- **成绩规则**：单选、多选、判断按标准答案判分，简答按要点给分；不合格可补考。
- **不合格处理**：安排补考直至合格，未合格不得参加相应线路作业。
- **证书性质**：岗位任职资格依据，**不颁发对外资格证书、无公共查询平台**；合格名单由单位安监部门备案。
- **有效期**：按年度有效，每年考试一次；间断电气工作 3 个月以上须重新学习考试。
- **考试周期**：每年一次，题库随规程修订更新。

